erMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_3","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_4","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_5","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_6","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_7","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_8","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_9","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_10","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_11","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_12","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_13","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_14","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_15","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_16","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_17","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_18","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_19","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_20","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_21","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_22","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_23","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_24","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_25","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_26","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_27","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_28","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_29","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_30","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_31","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"Valve_32","DataType":"P_ValveSO","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null}]}]},{"ClassName":"AOI_Equip_Expiry","UsageScenarios":[{"UsageScenarioName":"All","Parameters":[{"ParameterName":"ModuleTagName","DataType":"AOI_Equip_Expiry","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null}]}]},{"ClassName":"UDT_SystemStatus","UsageScenarios":[{"UsageScenarioName":"All","Parameters":[{"ParameterName":"ModuleTagName","DataType":"UDT_SystemStatus","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null}]}]},{"ClassName":"UDT_AvailabilityStatus","UsageScenarios":[{"UsageScenarioName":"All","Parameters":[{"ParameterName":"ModuleTagName","DataType":"UDT_AvailabilityStatus","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null}]}]},{"ClassName":"P_PF753","UsageScenarios":[{"UsageScenarioName":"With Feedback; Without Stats","Parameters":[{"ParameterName":"DeviceTagNameInput","DataType":"P_PF753_Inp","ParameterMappingAction":"Ignore","ValidateAgainstIOList":false,"CreateTag":true,"TagName":"{This[ModuleTagName]}_Inp","TagDescription":"{This[Description]} Input Data"},{"ParameterName":"DeviceTagNameOutput","DataType":"P_PF753_Out","ParameterMappingAction":"Ignore","ValidateAgainstIOList":false,"CreateTag":true,"TagName":"{This[ModuleTagName]}_Out","TagDescription":"{This[Description]} Output Data"},{"ParameterName":"ResetInputTagName","DataType":"P_Reset","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"HasRuntimeStats","DataType":"P_Runtime","ParameterMappingAction":false,"ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null}]},{"UsageScenarioName":"With Feedback & Stats","Parameters":[{"ParameterName":"DeviceTagNameInput","DataType":"P_PF753_Inp","ParameterMappingAction":"Ignore","ValidateAgainstIOList":false,"CreateTag":true,"TagName":"{This[ModuleTagName]}_Inp","TagDescription":"{This[Description]} Input Data"},{"ParameterName":"DeviceTagNameOutput","DataType":"P_PF753_Out","ParameterMappingAction":"Ignore","ValidateAgainstIOList":false,"CreateTag":true,"TagName":"{This[ModuleTagName]}_Out","TagDescription":"{This[Description]} Output Data"},{"ParameterName":"ResetInputTagName","DataType":"P_Reset","ParameterMappingAction":"Non-Blank","ValidateAgainstIOList":false,"CreateTag":false,"TagName":null,"TagDescription":null},{"ParameterName":"HasRuntimeStats","DataType":"P_Runtime","ParameterMappingAction":true,"ValidateAgainstIOList":false,"CreateTag":true,"TagName":"{This[ModuleTagName]}_Runtime","TagDescription":"{This[Description]} Runtime Stats"}]}]}],"CDef_CodeSnippets_Pivoted":[{"ClassName":"Global","UsageScenarios":[{"UsageScenarioName":"Interlocks","Snippets":[{"SnippetName":"TagName","Code":"{This[ModuleTagName]}_Intlk","Comment":null},{"SnippetName":"TagDataType","Code":"P_Intlk","Comment":null},{"SnippetName":"DelayTimerTagName","Code":"{This[ModuleTagName]}_Intlk_Delay{Derived[FormattedIndex]}","Comment":null},{"SnippetName":"ConditionCodePlaceholder","Code":"AFI()","Comment":null},{"SnippetName":"Branch","Code":"{Derived[ConditionCode]}OTE({Code[TagName]}.Inp_Intlk{Derived[FormattedIndex]})","Comment":null},{"SnippetName":"BranchDelayed","Code":"{Derived[ConditionCode]}[TON({Code[DelayTimerTagName]}),XIC({Code[DelayTimerTagName]}.DN)OTE({Code[TagName]}.Inp_Intlk{Derived[FormattedIndex]})]","Comment":null},{"SnippetName":"Main","Code":"[{Derived[AllConditionsCode]},{Code[TagDataType]}({Code[TagName]}),XIC({Code[TagName]}.Sts_IntlkOK)OTE({This[ModuleTagName]}.Inp_IntlkOK),XIC({Code[TagName]}.Sts_NBIntlkOK)OTE({This[ModuleTagName]}.Inp_NBIntlkOK)];","Comment":"*** Process Interlocks ***"}]},{"UsageScenarioName":"Permissives","Snippets":[{"SnippetName":"TagName","Code":"{This[ModuleTagName]}_Perm","Comment":null},{"SnippetName":"TagDataType","Code":"P_Perm","Comment":null},{"SnippetName":"DelayTimerTagName","Code":"{This[ModuleTagName]}_Perm_Delay{Derived[FormattedIndex]}","Comment":null},{"SnippetName":"ConditionCodePlaceholder","Code":"AFI()","Comment":null},{"SnippetName":"Branch","Code":"{Derived[ConditionCode]}OTE({Code[TagName]}.Inp_Perm{Derived[FormattedIndex]})","Comment":null},{"SnippetName":"BranchDelayed","Code":"{Derived[ConditionCode]}[TON({Code[DelayTimerTagName]}),XIC({Code[DelayTimerTagName]}.DN)OTE({Code[TagName]}.Inp_Perm{Derived[FormattedIndex]})]","Comment":null},{"SnippetName":"Main","Code":"[{Derived[AllConditionsCode]},{Code[TagDataType]}({Code[TagName]}),XIC({Code[TagName]}.Sts_PermOK)OTE({This[ModuleTagName]}.Inp_PermOK),XIC({Code[TagName]}.Sts_NBPermOK)OTE({This[ModuleTagName]}.Inp_NBPermOK)];","Comment":"*** Process Permissives ***"}]},{"UsageScenarioName":"Global","Snippets":[{"SnippetName":"Runtime Stats","Code":"[XIC({This[ModuleTagName]}.Sts_Starting)OTE({This[ModuleTagName]}_RunTime.Inp_Starting),XIC({This[ModuleTagName]}.Sts_Running)OTE({This[ModuleTagName]}_RunTime.Inp_Running),P_RunTime({This[ModuleTagName]}_RunTime)];","Comment":"*** Runtime Stats ***"}]}]},{"ClassName":"ControllerBase","UsageScenarios":[{"UsageScenarioName":"Default","Snippets":[{"SnippetName":"General","Code":"OTU(PLC_Fault);OTU(GlobalSimEnabled);[OTL(AlwaysTrue),OTU(AlwaysFalse)];MOV(0,Dummy_FaultCode);[GSV(Module,,ForceStatus,PLC_ForceStatus),XIC(PLC_ForceStatus.0)XIC(PLC_ForceStatus.1)OTE(PLC_ForcesActive)]","Comment":null},{"SnippetName":"BatchWatchdog","Code":"[XIO(WatchDog)TON(WatchDog_Timer),XIO(WatchDog_Timer.EN)OTU(WatchDog),XIO(WatchDog_Timer.DN)OTE(WatchDog_Status)]","Comment":"This is the FTBatch WatchDog rung. Each controller should have a WatchDog to ensure that the communication between the FTBatch server and the Controller is healthy. The WatchDog_Status is monitored by every phase reside in the Controller, appropriate action will be taken if a WatchDog fault is detected."},{"SnippetName":"FlasherOneSec","Code":"[XIO(OneSecTmr2.DN)TON(OneSecTmr1,?,?),XIC(OneSecTmr1.DN)TON(OneSecTmr2,?,?),XIC(OneSecTmr1.TT)OTE(Flasher_OneSec)]","Comment":"One second On/Off flasher"},{"SnippetName":"Main","Code":"{Code[General]};{Code[BatchWatchdog]};{Code[FlasherOneSec]};","Comment":null}]}]},{"ClassName":"TaskBase","UsageScenarios":[{"UsageScenarioName":"PerTaskCode","Snippets":[{"SnippetName":"Main","Code":"L_TaskMon({This[TaskMonTagName]});","Comment":"============================================================\r\nTASK MONITOR\r\n'============================================================\r\nThis rung monitors THIS Task and provides information on the Task\r\nand an Alarm if the Task Execution Time exceeds a \"Plan\" threshold."}]},{"UsageScenarioName":"GlobalDiagCode","Snippets":[{"SnippetName":"Main","Code":"GSV(TASK,{This[TaskName]},InhibitTask,{This[TaskMonInhibitedTagName]})NEQ({This[TaskMonInhibitedTagName]},0)OTL({This[TaskMonTagName]}.Sts_TaskInhibited);","Comment":null}]}]},{"ClassName":"P_AIn","UsageScenarios":[{"UsageScenarioName":"Channel IO","Snippets":[{"SnippetName":"Main","Code":"[MOV({This[DeviceTagName]}.Val,{This[ModuleTagName]}.Inp_PV),MOV({This[DeviceTagName]}.SrcQ,{This[ModuleTagName]}.Inp_PVSrcQ),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_AIn({This[ModuleTagName]})];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"DST IO","Snippets":[{"SnippetName":"Main","Code":"[MOV({This[DeviceTagName]}.Data,{This[ModuleTagName]}.Inp_PV),XIO({This[DeviceTagName]}.Quality)OTE({This[ModuleTagName]}.Inp_PVBad),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_AIn({This[ModuleTagName]})];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_AInHART","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"[MOV({This[Ref_ChanDataTagName]}.AV,{This[ModuleTagName]}.Inp_AV),XIC({This[Ref_ChanDataTagName]}.DeviceFault)OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_AInHART({This[ModuleTagName]},{This[Ref_ChanDataTagName]},{This[Ref_DiagTableTagName]})];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_AOut","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}[XIO({This[DeviceTagName]}.Quality)OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_AOut({This[ModuleTagName]}),MOV({This[ModuleTagName]}.Out_CV,{This[DeviceTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_AOutHART","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}[XIC({This[Ref_ChanDataTagName]}.DeviceFault)OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_AOutHART({This[ModuleTagName]},{This[Ref_ChanDataTagName]},{This[Ref_DiagTableTagName]}),MOV({This[ModuleTagName]}.Out_CV,{This[Ref_ChanDataTagName]}.AV)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_DIn","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"[XIO({This[DeviceTagName]}.Data)OTE({This[ModuleTagName]}.Inp_PV),XIC({This[DeviceTagName]}.Quality)OTE({This[ModuleTagName]}.Inp_PVBad),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_DIn({This[ModuleTagName]})];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_DOut","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIO({This[DeviceTagName]}.Quality)OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_DOut({This[ModuleTagName]}),XIC({This[ModuleTagName]}.Out)OTE({This[DeviceTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_LLS","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_Motor","UsageScenarios":[{"UsageScenarioName":"Without Feedback, Stats & Lead-Lag","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"With Stats; Without Feedback & Lead-Lag","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"With Feedback; Without Stats & Lead-Lag","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIC({This[RunFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_RunFdbk),[XIO({This[RunFeedbackTagName]}.Quality),XIO({This[DeviceTagName]}.Quality)]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_Motor({This[ModuleTagName]}),XIC({This[ModuleTagName]}.Out_Run)OTE({This[DeviceTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"With Feedback & Stats; Without Lead-Lag","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIC({This[RunFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_RunFdbk),[XIO({This[RunFeedbackTagName]}.Quality),XIO({This[DeviceTagName]}.Quality)]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_Motor({This[ModuleTagName]}),XIC({This[ModuleTagName]}.Out_Run)OTE({This[DeviceTagName]}.Data)];{Code[Runtime Stats]}","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"With Stats & Lead-Lag; Without Feedback","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"With Feedback, Stats, & Lead-Lag","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_PIDE","UsageScenarios":[{"UsageScenarioName":"PID Loop with No Outputs","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"PID Loop with 1 Output, Valve","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[MOV({This[InputValueTagName]}.Val,{This[ModuleTagName]}.Inp_PV),MOV({This[InputValueTagName]}.SrcQ,{This[ModuleTagName]}.Inp_PVSrcQ),XIC({This[OutputValue1TagName]}.Sts_IOFault)OTE({This[ModuleTagName]}.Inp_CVIOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),MOV({This[OutputValue1TagName]}.Val_CVOut,{This[ModuleTagName]}.Inp_CVInitVal),XIO({This[OutputValue1TagName]}.Sts_Available)OTE({This[ModuleTagName]}.Inp_UseCVInitVal),P_PIDE({This[ModuleTagName]}),MOV({This[ModuleTagName]}.Out_CV,{This[OutputValue1TagName]}.PSet_CV)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"PID Loop with 1 Output, VSD","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[MOV({This[InputValueTagName]}.Val,{This[ModuleTagName]}.Inp_PV),MOV({This[InputValueTagName]}.SrcQ,{This[ModuleTagName]}.Inp_PVSrcQ),XIC({This[OutputValue1TagName]}.Sts_IOFault)OTE({This[ModuleTagName]}.Inp_CVIOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_PIDE({This[ModuleTagName]}),MOV({This[ModuleTagName]}.Out_CV,{This[OutputValue1TagName]}.PSet_SpeedRef)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"PID Loop with 1 Output, PIDE","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[MOV({This[InputValueTagName]}.Val,{This[ModuleTagName]}.Inp_PV),MOV({This[InputValueTagName]}.SrcQ,{This[ModuleTagName]}.Inp_PVSrcQ),XIC({This[OutputValue1TagName]}.Sts_Fail)OTE({This[ModuleTagName]}.Inp_CVIOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),MOV({This[OutputValue1TagName]}.Val_CVOut,{This[ModuleTagName]}.Inp_CVInitVal),XIO({This[OutputValue1TagName]}.Sts_Available)OTE({This[ModuleTagName]}.Inp_UseCVInitVal),P_PIDE({This[ModuleTagName]}),MOV({This[ModuleTagName]}.Out_CV,{This[OutputValue1TagName]}.Inp_CascSP)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"PID Loop with 2 Outputs, Valve","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[MOV({This[InputValueTagName]}.Val,{This[ModuleTagName]}.Inp_PV),MOV({This[InputValueTagName]}.SrcQ,{This[ModuleTagName]}.Inp_PVSrcQ),XIC({This[OutputValue1TagName]}.Sts_IOFault)OTE({This[ModuleTagName]}.Inp_CVIOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),MOV({This[OutputValue1TagName]}.Val_CVOut,{This[ModuleTagName]}.Inp_CVInitVal),XIO({This[OutputValue1TagName]}.Sts_Available)OTE({This[ModuleTagName]}.Inp_UseCVInitVal),P_PIDE({This[ModuleTagName]}),MOV(0,{This[ModuleTagName]}_CV1)MOV(0,{This[ModuleTagName]}_CV2),GEQ({This[ModuleTagName]}.Out_CV,50)CPT({This[ModuleTagName]}_CV1,( 2.0 * {This[ModuleTagName]}.Out_CV ) - 100.0),LES({This[ModuleTagName]}.Out_CV,50)CPT({This[ModuleTagName]}_CV2,( -2.0 * {This[ModuleTagName]}.Out_CV ) + 100.0),MOV({This[ModuleTagName]}_CV1,{This[OutputValue1TagName]}.PSet_CV)MOV({This[ModuleTagName]}_CV2,{This[OutputValue2TagName]}.PSet_CV)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"PID Loop with 2 Outputs, VSD","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"PID Loop with 2 Outputs, PIDE","Snippets":[{"SnippetName":"Main","Code":"AFI()NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_ValveSO","UsageScenarios":[{"UsageScenarioName":"No Feedback","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIO({This[OutputTagName]}.Quality)OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_ValveSO({This[ModuleTagName]}),XIC({This[ModuleTagName]}.Out)OTE({This[OutputTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"ZSC Feedback Only","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[[XIO({This[ZSCFeedbackTagName]}.Quality),XIO({This[OutputTagName]}.Quality)]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ZSCFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_ClosedLS),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_ValveSO({This[ModuleTagName]}),XIC({This[ModuleTagName]}.Out)OTE({This[OutputTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"ZSO Feedback Only","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[[XIO({This[ZSOFeedbackTagName]}.Quality),XIO({This[OutputTagName]}.Quality)]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ZSOFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_OpenLS),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_ValveSO({This[ModuleTagName]}),XIC({This[ModuleTagName]}.Out)OTE({This[OutputTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"Both Feedbacks","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[[XIO({This[ZSOFeedbackTagName]}.Quality),XIO({This[ZSCFeedbackTagName]}.Quality),XIO({This[OutputTagName]}.Quality)]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ZSCFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_ClosedLS),XIC({This[ZSOFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_OpenLS),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_ValveSO({This[ModuleTagName]}),XIC({This[ModuleTagName]}.Out)OTE({This[OutputTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_VSD","UsageScenarios":[{"UsageScenarioName":"With Feedback; Without Stats","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIC({This[RunningFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_Running),XIC({This[FaultedFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_Faulted),MOV({This[SpeedFeedbackTagName]}.Data,{This[ModuleTagName]}.Inp_SpeedFdbk),[XIO({This[RunningFeedbackTagName]}.Quality),XIO({This[FaultedFeedbackTagName]}.Quality),XIO({This[SpeedFeedbackTagName]}.Quality),XIO({This[RunCommandTagName]}.Quality),XIO({This[SpeedCommandTagName]}.Quality)]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_VSD({This[ModuleTagName]},{This[FaultCodeListTagName]}),XIC({This[ModuleTagName]}.Out_Start)OTE({This[RunCommandTagName]}.Data),MOV({This[ModuleTagName]}.Out_SpeedRef,{This[SpeedCommandTagName]}.Data)];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"With Feedback & Stats","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIC({This[RunningFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_Running),XIC({This[FaultedFeedbackTagName]}.Data)OTE({This[ModuleTagName]}.Inp_Faulted),MOV({This[SpeedFeedbackTagName]}.Data,{This[ModuleTagName]}.Inp_SpeedFdbk),[XIO({This[RunningFeedbackTagName]}.Quality),XIO({This[FaultedFeedbackTagName]}.Quality),XIO({This[SpeedFeedbackTagName]}.Quality),XIO({This[RunCommandTagName]}.Quality),XIO({This[SpeedCommandTagName]}.Quality)]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_VSD({This[ModuleTagName]},{This[FaultCodeListTagName]}),XIC({This[ModuleTagName]}.Out_Start)OTE({This[RunCommandTagName]}.Data),MOV({This[ModuleTagName]}.Out_SpeedRef,{This[SpeedCommandTagName]}.Data)];{Code[Runtime Stats]}","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"AOI_Weigh_Scale","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"[XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),AOI_Weigh_Scale({This[ModuleTagName]})];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"AOI_Totalizer_Analog","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"AOI_Totalizer_Analog({This[ModuleTagName]},{This[InputValueTagName]}.Val,{This[InputValueTagName]}.Sts_PVBad);","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"AOI_ValveSO_EM","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Module","Code":"[XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Pcmd_Reset),AOI_ValveSO_EM({This[ModuleTagName]},{This[Valve_1]},{This[Valve_2]},{This[Valve_3]},{This[Valve_4]},{This[Valve_5]},{This[Valve_6]},{This[Valve_7]},{This[Valve_8]},{This[Valve_9]},{This[Valve_10]},{This[Valve_11]},{This[Valve_12]},{This[Valve_13]},{This[Valve_14]},{This[Valve_15]},{This[Valve_16]},{This[Valve_17]},{This[Valve_18]},{This[Valve_19]},{This[Valve_20]},{This[Valve_21]},{This[Valve_22]},{This[Valve_23]},{This[Valve_24]},{This[Valve_25]},{This[Valve_26]},{This[Valve_27]},{This[Valve_28]},{This[Valve_29]},{This[Valve_30]},{This[Valve_31]},{This[Valve_32]})]","Comment":"{This[Description]} ({This[ModuleTagName]})"},{"SnippetName":"Main","Code":"{Code[Module]};","Comment":null}]}]},{"ClassName":"AOI_Equip_Expiry","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"AOI_Equip_Expiry({This[ModuleTagName]});","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"UDT_SystemStatus","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"EQU({This[ModuleTagName]}.Status,0)NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"UDT_AvailabilityStatus","UsageScenarios":[{"UsageScenarioName":"All","Snippets":[{"SnippetName":"Main","Code":"EQU({This[ModuleTagName]}.Status,0)NOP();","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]},{"ClassName":"P_PF753","UsageScenarios":[{"UsageScenarioName":"With Feedback; Without Stats;","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIO({This[NetworkStatusTagName]})]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_PF753({This[ModuleTagName]},{This[DeviceTagNameInput]},{This[DeviceTagNameOutput]},{This[FaultCodeListTagName]})];","Comment":"{This[Description]} ({This[ModuleTagName]})"}]},{"UsageScenarioName":"With Feedback & Stats;","Snippets":[{"SnippetName":"Main","Code":"{Derived[AllInterlocksCode]}{Derived[AllPermissivesCode]}[XIO({This[NetworkStatusTagName]})]OTE({This[ModuleTagName]}.Inp_IOFault),XIC({This[ResetInputTagName]}.Out_Reset)OTE({This[ModuleTagName]}.Inp_Reset),P_PF753({This[ModuleTagName]},{This[DeviceTagNameInput]},{This[DeviceTagNameOutput]},{This[FaultCodeListTagName]})];{Code[Runtime Stats]}","Comment":"{This[Description]} ({This[ModuleTagName]})"}]}]}],"CDef_Parameters_Pivoted":[{"ClassName":"P_AIn","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Analog Input","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Analog Input","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_AIn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FwdText","Usage":"Local","DataType":"STRING_16","Description":"Name for Forward Direction, e.g., 'Up', 'Forward'","DefaultValue":"%","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_RevText","Usage":"Local","DataType":"STRING_16","Description":"Name for Reverse Direction, e.g., 'Down', 'Reverse'","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEU","Usage":"Local","DataType":"STRING_8","Description":"Speed Reference Engineering Units for display on HMI","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefRawMin","Usage":"Input","DataType":"INT","Description":"Speed Reference Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefRawMax","Usage":"Input","DataType":"INT","Description":"Speed Reference Maximum in Drive (raw) Units (for scaling)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEUMin","Usage":"Input","DataType":"REAL","Description":"Speed Reference Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEUMax","Usage":"Input","DataType":"REAL","Description":"Speed Reference Maximum in Engineering Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEU","Usage":"Local","DataType":"STRING_8","Description":"Speed Feedback Engineering Units for display on HMI","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkRawMin","Usage":"Input","DataType":"INT","Description":"Speed Feedback Minimum in Drive (raw) Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkRawMax","Usage":"Input","DataType":"INT","Description":"Speed Feedback Maximum in Drive (raw) Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEUMin","Usage":"Input","DataType":"REAL","Description":"Speed Feedback Minimum in Engineering Units (for scaling)","DefaultValue":"103.958336","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEUMax","Usage":"Input","DataType":"REAL","Description":"Speed Feedback Maximum in Engineering Units (for scaling)","DefaultValue":"-2.0833333","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasReverse","Usage":"Input","DataType":"BOOL","Description":"1=Drive can be run reverse, 0=Forward only","DefaultValue":"0.41666666","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasJog","Usage":"Input","DataType":"BOOL","Description":"1=Drive Jog Command enabled/visible, 0=Drive Jog Command not allowed","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_AllowLocal","Usage":"Input","DataType":"BOOL","Description":"1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinSpdRef","Usage":"Input","DataType":"REAL","Description":"Minimum Speed Reference in EU (for limiting)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxSpdRef","Usage":"Input","DataType":"REAL","Description":"Maximum Speed Reference in EU (for limiting)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxJogT","Usage":"Input","DataType":"REAL","Description":"Maximum jog time (sec, 0=unlimited)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ResetPulseT","Usage":"Input","DataType":"DINT","Description":"Time to pulse Out_Reset to clear drive fault","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Drive provides speed feedback and run signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Drive run feedback should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStartT","Usage":"Input","DataType":"DINT","Description":"Time after Start to get Run Feedback before Fault (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStopT","Usage":"Input","DataType":"DINT","Description":"Time after Stop to drop Run Feedback before Fault (sec)","DefaultValue":"PV High-High","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnFailToStart","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEU","Usage":"Local","DataType":"STRING_8","Description":"Datalink Input Engineering Units for display on HMI","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkLabel","Usage":"Local","DataType":"STRING_20","Description":"Datalink Input Label displayed on faceplate","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasInpDatalink","Usage":"Input","DataType":"BOOL","Description":"1=A signal is connected to Inp_Datalink","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkRawMin","Usage":"Input","DataType":"INT","Description":"Input Datalink Minimum in Drive (raw) Units (for scaling)","DefaultValue":"High-High Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkRawMax","Usage":"Input","DataType":"INT","Description":"Input Datalink Maximum in Drive (raw) Units (for scaling)","DefaultValue":"XAHH-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEUMin","Usage":"Input","DataType":"REAL","Description":"Input Datalink Minimum in Engineering Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEUMax","Usage":"Input","DataType":"REAL","Description":"Input Datalink Maximum in Engineering Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEU","Usage":"Local","DataType":"STRING_8","Description":"Datalink Output Engineering Units for display on HMI","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkLabel","Usage":"Local","DataType":"STRING_20","Description":"Datalink Output Label displayed on faceplate","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasOutDatalink","Usage":"Input","DataType":"BOOL","Description":"1=A signal is connected to Out_Datalink","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkRawMin","Usage":"Input","DataType":"INT","Description":"Output Datalink Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkRawMax","Usage":"Input","DataType":"INT","Description":"Output Datalink Maximum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEUMin","Usage":"Input","DataType":"REAL","Description":"Output Datalink Minimum in Engineering Units (for scaling)","DefaultValue":"PV High","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEUMax","Usage":"Input","DataType":"REAL","Description":"Output Datalink Maximum in Engineering Units (for scaling)","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkMin","Usage":"Input","DataType":"REAL","Description":"Minimum Output Datalink in EU (for limiting)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkMax","Usage":"Input","DataType":"REAL","Description":"Maximum Output Datalink in EU (for limiting)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimRampT","Usage":"Input","DataType":"DINT","Description":"Time to ramp speed fdbk when in Simulation (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimScaleEU","Usage":"Input","DataType":"BOOL","Description":"1=In simulation, scale Speed Ref EU to Speed Fdbk EU","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimScaleRaw","Usage":"Input","DataType":"BOOL","Description":"1=In simulation, scale Speed Ref EU to raw, then raw to Speed Fdbk EU","DefaultValue":"High Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasFwdPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Forward Permissive object","DefaultValue":"XAH-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRevPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Reverse Permissive object","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Interlock object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasResInhObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Restart Inhibit object","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunTimeObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Run Time object","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Condition","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Tag","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm is latched in, requires Reset Command to clear","DefaultValue":"PV Low","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm must be acknowledged","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Start Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"Low Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Condition","DefaultValue":"XAL-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Tag","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm is latched in, requires Reset Command to clear","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm must be acknowledged","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Stop Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"PV Low-Low","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"Low-Low Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"XALL-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Drive Fault Alarm Condition","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Drive Fault Alarm Tag","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"Input Failure","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm must be acknowledged","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Drive Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"Input Failure","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"XAF-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrackOvrdHand","Usage":"Input","DataType":"BOOL","Description":"1=Prog/Oper Settings track Override/Hand speed reference","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperStopPrio","Usage":"Input","DataType":"BOOL","Description":"1=OCmd_Stop has priority, accepted any time, 0=OCmd_Stop only in Oper, Maint Mode.","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OCmdResets","Usage":"Input","DataType":"BOOL","Description":"1=New Oper drive cmd. resets fault, 0=reset req'd to clear fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdPermIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperKeep","Usage":"Input","DataType":"SINT","Description":"Oper keeps control in Prog Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgKeep","Usage":"Input","DataType":"SINT","Description":"Prog keeps control in Oper Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_AInHART","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Analog Input (HART)","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Analog Input (HART)","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_AIn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_EU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for display on HMI","DefaultValue":"%","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpRawMin","Usage":"Input","DataType":"REAL","Description":"Input (unscaled) Minimum for Scaling","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpRawMax","Usage":"Input","DataType":"REAL","Description":"Input (unscaled) Maximum for Scaling","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVEUMin","Usage":"Input","DataType":"REAL","Description":"PV (Output) Minimum for Scaling to EU","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVEUMax","Usage":"Input","DataType":"REAL","Description":"PV (Output) Maximum for Scaling to EU","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasHART","Usage":"Local","DataType":"BOOL","Description":"1=HART instrument, 0=non-HART (4-20 mA only) instrument","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasPV","Usage":"Local","DataType":"BOOL","Description":"1=Digital PV (primary variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART PV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasSV","Usage":"Local","DataType":"BOOL","Description":"1=Digital SV (secondary variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART SV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasTV","Usage":"Local","DataType":"BOOL","Description":"1=Digital TV (third variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_TVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_TVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART TV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasFV","Usage":"Local","DataType":"BOOL","Description":"1=Digital FV (fourth variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART FV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FiltTC","Usage":"Input","DataType":"REAL","Description":"PV Filter Time Constant (sec), 0.0 = unfiltered","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiHiDB","Usage":"Input","DataType":"REAL","Description":"High-High Status Deadband (EU)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiDB","Usage":"Input","DataType":"REAL","Description":"High Status Deadband (EU)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoDB","Usage":"Input","DataType":"REAL","Description":"Low Status Deadband (EU)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoLoDB","Usage":"Input","DataType":"REAL","Description":"Low-Low Status Deadband (EU)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailHiLim","Usage":"Input","DataType":"REAL","Description":"Out-of-Range (fail) High Limit (EU)","DefaultValue":"103.958336","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailLoLim","Usage":"Input","DataType":"REAL","Description":"Out-of-Range (fail) Low Limit (EU)","DefaultValue":"-2.0833333","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailDB","Usage":"Input","DataType":"REAL","Description":"Out-of-Range (fail) High/Low Deadband (EU)","DefaultValue":"0.41666666","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_NoSubstPV","Usage":"Input","DataType":"BOOL","Description":"1=Disallow selection of Substitute PV","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasHiHiAlm","Usage":"Input","DataType":"BOOL","Description":"1=High-High Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiHiResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear High-High Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiHiAckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for High-High Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiHiSeverity","Usage":"Input","DataType":"SINT","Description":"High-High Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiHiOnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above High-High Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiHiOffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below High-High Limit (minus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiHiGateDly","Usage":"Input","DataType":"DINT","Description":"High-High Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"High-High Status Input Condition","DefaultValue":"PV High-High","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"High-High Status Gate Condition","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHi.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHi.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHi.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHi.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHi.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"High-High Alarm Condition","DefaultValue":"High-High Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHi.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"High-High Alarm Tag","DefaultValue":"XAHH-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasHiAlm","Usage":"Input","DataType":"BOOL","Description":"1=High Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear High Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiAckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for High Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiSeverity","Usage":"Input","DataType":"SINT","Description":"High Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiOnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above High Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiOffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below High Limit (minus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HiGateDly","Usage":"Input","DataType":"DINT","Description":"High Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"High Status Input Condition","DefaultValue":"PV High","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"High Status Gate Condition","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Hi.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Hi.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Hi.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Hi.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Hi.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"High Alarm Condition","DefaultValue":"High Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Hi.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"High Alarm Tag","DefaultValue":"XAH-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasLoAlm","Usage":"Input","DataType":"BOOL","Description":"1=Low Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear Low Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoAckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknlowledge required for Low Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoSeverity","Usage":"Input","DataType":"SINT","Description":"Low Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoOnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below Low Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoOffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above Low Limit (plus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoGateDly","Usage":"Input","DataType":"DINT","Description":"Low Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"Low Status Input Condition","DefaultValue":"PV Low","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"Low Status Gate Condition","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Lo.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Lo.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Lo.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Lo.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Lo.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Low Alarm Condition","DefaultValue":"Low Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Lo.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Low Alarm Tag","DefaultValue":"XAL-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasLoLoAlm","Usage":"Input","DataType":"BOOL","Description":"1=Low-Low Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoLoResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear Low-Low Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoLoAckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for Low-Low Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoLoSeverity","Usage":"Input","DataType":"SINT","Description":"Low-Low Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoLoOnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below Low-Low Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoLoOffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above Low-Low Limit (plus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LoLoGateDly","Usage":"Input","DataType":"DINT","Description":"Low-Low Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"Lo-Lo Status Input Condition","DefaultValue":"PV Low-Low","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"Lo-Lo Status Gate Condition","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLo.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLo.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLo.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLo.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLo.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Low-Low Alarm Condition","DefaultValue":"Low-Low Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLo.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Low-Low Alarm Tag","DefaultValue":"XALL-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasFailAlm","Usage":"Input","DataType":"BOOL","Description":"1=Analog Input Failure Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear Analog InputFailure Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailAckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for Analog Input Failure Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailSeverity","Usage":"Input","DataType":"SINT","Description":"Failure Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailOnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time Bad or Out of Range to raise Fail Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailOffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time OK or In Range to clear Fail Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailGateDly","Usage":"Input","DataType":"DINT","Description":"Signal Fail Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"Fail Status Input Condition","DefaultValue":"Input Failure","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"Fail Status Gate Condition","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail Alarm Condition","DefaultValue":"Input Failure","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail Alarm Tag","DefaultValue":"XAF-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_AOut","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Analog Output","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Analog Output","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_AOut","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_EU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for display on HMI","DefaultValue":"%","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVEUMin","Usage":"Input","DataType":"REAL","Description":"CV Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVEUMax","Usage":"Input","DataType":"REAL","Description":"CV Maximum in Engineering Units (for scaling)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVRawMin","Usage":"Input","DataType":"REAL","Description":"CV Minimum in I/O (raw) Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVRawMax","Usage":"Input","DataType":"REAL","Description":"CV Maximum in I/O (raw) Units (for scaling)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinCV","Usage":"Input","DataType":"REAL","Description":"Minimum CV (in EU, for limiting)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxCV","Usage":"Input","DataType":"REAL","Description":"Maximum CV (in EU, for limiting)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxCVRoCInc","Usage":"Input","DataType":"REAL","Description":"Maximum allowed CV Rate of Change (Increasing) Setting (EU/sec)","DefaultValue":"10.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxCVRoCDec","Usage":"Input","DataType":"REAL","Description":"Maximum allowed CV Rate of Change (Decreasing) Setting (EU/sec)","DefaultValue":"10.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SkipRoCLim","Usage":"Input","DataType":"BOOL","Description":"1=Skip RoC Limiting in Intlk, Maint, Ovrd modes","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxInactiveCV","Usage":"Input","DataType":"REAL","Description":"When Val_CVOut is greater than this value (in CV EU) set Sts_Active (for HMI)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedHold","Usage":"Input","DataType":"BOOL","Description":"1=Hold Output on Interlock, 0=Go to Cfg_IntlkCV","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_IntlkCV","Usage":"Input","DataType":"REAL","Description":"CV Target when interlocked (if not Cfg_ShedHold)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Intlk is connected to Inp_Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasCVNav","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to a connected CV object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVNavTag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for destination of CV Navigation button","DefaultValue":" ","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"P_AOut.IntlkTrip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"I/O Fault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"P_AOut.IOFault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrackOvrdHand","Usage":"Input","DataType":"BOOL","Description":"1=Prog/Oper Settings track Override/Hand CV","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Intlk; 0=always use Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_AOutHART","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Analog Output","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Analog Output","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_AOut","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_EU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for display on HMI","DefaultValue":"%","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVEUMin","Usage":"Input","DataType":"REAL","Description":"CV Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVEUMax","Usage":"Input","DataType":"REAL","Description":"CV Maximum in Engineering Units (for scaling)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVRawMin","Usage":"Input","DataType":"REAL","Description":"CV Minimum in I/O (raw) Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVRawMax","Usage":"Input","DataType":"REAL","Description":"CV Maximum in I/O (raw) Units (for scaling)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinCV","Usage":"Input","DataType":"REAL","Description":"Minimum CV (in EU, for limiting)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxCV","Usage":"Input","DataType":"REAL","Description":"Maximum CV (in EU, for limiting)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasHART","Usage":"Local","DataType":"BOOL","Description":"1=HART instrument, 0=non-HART (4-20 mA only) instrument","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasPV","Usage":"Local","DataType":"BOOL","Description":"1=Digital PV (primary variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART PV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasSV","Usage":"Local","DataType":"BOOL","Description":"1=Digital SV (secondary variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART SV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasTV","Usage":"Local","DataType":"BOOL","Description":"1=Digital TV (third variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_TVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_TVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART TV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasFV","Usage":"Local","DataType":"BOOL","Description":"1=Digital FV (fourth variable) is configured","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FVLabel","Usage":"Local","DataType":"STRING_16","Description":"Label for Primary Variable for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FVEU","Usage":"Local","DataType":"STRING_8","Description":"Engineering Units for HART FV display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxCVRoCInc","Usage":"Input","DataType":"REAL","Description":"Maximum allowed CV Rate of Change (Increasing) Setting (EU/sec)","DefaultValue":"10.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxCVRoCDec","Usage":"Input","DataType":"REAL","Description":"Maximum allowed CV Rate of Change (Decreasing) Setting (EU/sec)","DefaultValue":"10.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SkipRoCLim","Usage":"Input","DataType":"BOOL","Description":"1=Skip RoC Limiting in Intlk, Maint, Ovrd modes","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxInactiveCV","Usage":"Input","DataType":"REAL","Description":"When Val_CVOut is greater than this value (in CV EU) set Sts_Active (for HMI)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedHold","Usage":"Input","DataType":"BOOL","Description":"1=Hold Output on Interlock, 0=Go to Cfg_IntlkCV","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_IntlkCV","Usage":"Input","DataType":"REAL","Description":"CV Target when interlocked (if not Cfg_ShedHold)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Intlk is connected to Inp_Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasCVNav","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to a connected CV object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVNavTag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for destination of CV Navigation button","DefaultValue":" ","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"P_AOut.IntlkTrip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"I/O Fault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"P_AOut.IOFault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrackOvrdHand","Usage":"Input","DataType":"BOOL","Description":"1=Prog/Oper Settings track Override/Hand CV","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Intlk; 0=always use Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_DIn","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Discrete Input","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Discrete Input","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_DIn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_0StText","Usage":"Local","DataType":"STRING_8","Description":"Text to display in PV=0 State","DefaultValue":"Off","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_1StText","Usage":"Local","DataType":"STRING_8","Description":"Text to display in PV=1 State","DefaultValue":"On","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_NoSubstPV","Usage":"Input","DataType":"BOOL","Description":"1=Disallow selection of Substitute PV","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Debounce","Usage":"Input","DataType":"REAL","Description":"Minimum time Input Sts must maintain state (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_NormTextVis","Usage":"Input","DataType":"BOOL","Description":"1=Display state text in 'normal' state (= target), 0=hide (some HMI objects)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Inp_Target","Usage":"Input","DataType":"BOOL","Description":"Target State of Input (Disagree Status if not in Target State)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagreeGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"Target Disagree Status Input Condition","DefaultValue":"Target Disagree","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagreeGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"Target Disagree Status Gate Condition","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagreeGate.Cfg_GateDly","Usage":"Input","DataType":"DINT","Description":"Target Disagree Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagreeGate.Cfg_OnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time for Input to disagree with Target to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagreeGate.Cfg_OffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time for Input to agree with Target to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail Alarm Condition","DefaultValue":"Target Disagree","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail Alarm Tag","DefaultValue":"XA-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Target Disagree Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear Target Disagree Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknlowledge required for Target Disagree Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Target Disagree Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TgtDisagree.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_DOut","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Discrete On/Off Device","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Discrete Device","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_DOut","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_0StText","Usage":"Local","DataType":"STRING_8","Description":"Text to display in PV=0 State","DefaultValue":"Off","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_1StText","Usage":"Local","DataType":"STRING_8","Description":"Text to display in PV=1 State","DefaultValue":"On","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OnDelayT","Usage":"Input","DataType":"REAL","Description":"Delay before initially turning output ON (sec)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OffDelayT","Usage":"Input","DataType":"REAL","Description":"Delay before initially turning output OFF (sec)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OnPulseT","Usage":"Input","DataType":"REAL","Description":"Output ON time for Pulse ON or Pulse Continuous","DefaultValue":"0.5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OffPulseT","Usage":"Input","DataType":"REAL","Description":"Output OFF time for Pulse OFF or Pulse Continuous","DefaultValue":"0.5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CompletePulse","Usage":"Input","DataType":"BOOL","Description":"1=Finish Pulse when commanded ON or OFF; 0=switch immediately","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasOnFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Device provides an ON feedback signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasOffFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Device provides an OFF feedback signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseOnFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Device ON feedback should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseOffFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Device OFF feedback should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FdbkFail","Usage":"Input","DataType":"BOOL","Description":"1=Both feedbacks ON is invalid; 0=Both feedbacks OFF is invalid","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnFail","Usage":"Input","DataType":"BOOL","Description":"1=Go to State 0 and Alarm on Fail to reach position; 0=Alarm only on Fail","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Go to State 0 and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimFdbkT","Usage":"Input","DataType":"DINT","Description":"Delay to echo back  of ON/OFF status when in Simulation (sec)","DefaultValue":"2","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Perm is connected to Inp_Perm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Intlk is connected to Inp_Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OnFailT","Usage":"Input","DataType":"DINT","Description":"Time after Output ON to get ON Feedback before Fault (sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail to Turn On Alarm Condition","DefaultValue":"Failed to Turn On","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail to Turn On Alarm Tag","DefaultValue":"P_DOut.OnFail","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail to Turn On Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail to Turn On Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail to Turn On Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail to Turn On Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OnFail.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OffFailT","Usage":"Input","DataType":"DINT","Description":"Time after Output OFF to get OFF Feedback before Fault (sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail to Turn Off Alarm Condition","DefaultValue":"Failed to Turn Off","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail to Turn Off Alarm Tag","DefaultValue":"P_DOut.OffFail","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail to Turn Off Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail to Turn Off Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail to Turn Off Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail to Turn Off Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"OffFail.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"P_DOut.IntlkTrip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"I/O Fault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"P_DOut.IOFault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperOffPrio","Usage":"Input","DataType":"BOOL","Description":"1=OCmd_Off has priority, accepted any time, 0=OCmd_Off only in Oper, Maint Mode.","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OCmdResets","Usage":"Input","DataType":"BOOL","Description":"1=New Oper motor cmd. resets fault, 0=reset req'd to clear fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdPermIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_LLS","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Lead / Lag / Standby Motor Group","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Motor Group Control","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_LLS","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_NumMotors","Usage":"Input","DataType":"DINT","Description":"Number of motors in this Lead / Lag / Standby Group (2..30)","DefaultValue":"3","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxDemand","Usage":"Input","DataType":"DINT","Description":"Maximum number of motors to run (1..NumMotors)","DefaultValue":"2","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinDemand","Usage":"Input","DataType":"DINT","Description":"Minimum number of motors to run (0..MaxDemand)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_StartDelay","Usage":"Input","DataType":"DINT","Description":"Time (sec) after start or stop until next start is allowed (0..2M sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_StopDelay","Usage":"Input","DataType":"DINT","Description":"Time (sec) after start or stop until next stop is allowed (0..2M sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FirstOnFirstOff","Usage":"Input","DataType":"BOOL","Description":"1=First started is first stopped, 0=First started is last stopped","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_AllowRotate","Usage":"Input","DataType":"BOOL","Description":"1=Allow Rotate ('cycle lead') command to rotate motor assignments","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_RotateOnStop","Usage":"Input","DataType":"BOOL","Description":"1=Rotate (cycle lead to end of list) upon stopping all motors","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Perm is connected to Inp_Perm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Intlk is connected to Inp_Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.0","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.1","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.2","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.3","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.4","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.5","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.6","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.7","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.8","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.9","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.10","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.11","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.12","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.13","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.14","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.15","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.16","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.17","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.18","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.19","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.20","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.21","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.22","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.23","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.24","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.25","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.26","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.27","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.28","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasNav.29","Usage":"Input","DataType":"BOOL","Description":"1=Motor Navigation button is enabled","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Can't Start Alarm Condition","DefaultValue":"Cant Start","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Can't Start Alarm Tag","DefaultValue":"XAR-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Can't Start Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Can't Start Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Can't Start Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Can't Start Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStart.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Can't Stop Alarm Condition","DefaultValue":"Failed to Stop","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Can't Stop Alarm Tag","DefaultValue":"XAS-nnnnA","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Can't Stop Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Can't Stop Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Can't Stop Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Can't Stop Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"CantStop.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"XAS-nnnnB","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperStopPrio","Usage":"Input","DataType":"BOOL","Description":"1=OCmd_Stop available in any mode, 0=OCmd_Stop only in Oper, Maint modes.","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OCmdResets","Usage":"Input","DataType":"BOOL","Description":"1=New Oper motor cmd. resets fault, 0=reset req'd to clear fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdPermIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrackOvrdHand","Usage":"Input","DataType":"BOOL","Description":"1=Prog/Oper Settings track Override/Hand CV","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_Motor","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Single Speed Motor","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Motor Control","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_Motor","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_AllowLocal","Usage":"Input","DataType":"BOOL","Description":"1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Motor provides a run feedback signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Motor run feedback should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStartT","Usage":"Input","DataType":"DINT","Description":"Time after Start to get Run Feedback before Fault (sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStopT","Usage":"Input","DataType":"DINT","Description":"Time after Stop to drop Run Feedback before Fault (sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnFailToStart","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimFdbkT","Usage":"Input","DataType":"DINT","Description":"Delay to echo back  of Running/Stopped status when in Simulation (sec)","DefaultValue":"2","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Permissive object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Interlock object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasResInhObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Restart Inhibit object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunTimeObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Run Time object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasOvldObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Overload object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Condition","DefaultValue":"Failed to Start","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Tag","DefaultValue":"XAR-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Start Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Condition","DefaultValue":"Failed to Stop","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Tag","DefaultValue":"XAS-nnnnA","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Stop Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"XAS-nnnnB","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"I/O Fault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"XAF-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperStopPrio","Usage":"Input","DataType":"BOOL","Description":"1=OCmd_Stop available in any mode, 0=OCmd_Stop only in Oper, Maint modes.","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OCmdResets","Usage":"Input","DataType":"BOOL","Description":"1=New Oper motor cmd. resets fault, 0=reset req'd to clear fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdPermIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_PIDE","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"PID Control Loop","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"PID Control Loop","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_PIDE","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVEU","Usage":"Local","DataType":"STRING_8","Description":"PV / Setpoint Engineering Units displayed on HMI","DefaultValue":"%","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVEUMin","Usage":"Input","DataType":"REAL","Description":"PV Engineering Units Mimimum Value (PVEU)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVEUMax","Usage":"Input","DataType":"REAL","Description":"PV Engineering Units Maximum Value (PVEU)","DefaultValue":"100","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVEU","Usage":"Local","DataType":"STRING_8","Description":"CV Engineering Units displayed on HMI","DefaultValue":"%","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVEUMin","Usage":"Input","DataType":"REAL","Description":"CV Engineering Units Minimum Value (CVEU)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVEUMax","Usage":"Input","DataType":"REAL","Description":"CV Engineering Units Maximum Value (CVEU)","DefaultValue":"100","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRatio","Usage":"Input","DataType":"BOOL","Description":"1=Casc Loop Mode is Ratio, 0=Casc Loop Mode is Cascade","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasCasc","Usage":"Input","DataType":"BOOL","Description":"1=Enable the loop to be placed into cascade/ratio mode","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVTrack","Usage":"Input","DataType":"BOOL","Description":"1=SP tracks PV in Manual, 0=no PV tracking","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CtrlAction","Usage":"Input","DataType":"BOOL","Description":"1=Direct acting (E=PV-SP), 0=Reverse acting (E=SP-PV)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Depend","Usage":"Input","DataType":"BOOL","Description":"1=Dependent gains equation, 0=Independent gains","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_DerivSmooth","Usage":"Input","DataType":"BOOL","Description":"1=Use Derivative Smoothing","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ZCOff","Usage":"Input","DataType":"BOOL","Description":"1=need not cross zero error to be in deadband, 0=must cross zero error","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LimitManCV","Usage":"Input","DataType":"BOOL","Description":"1=CV limits enforced in Manual, 0=No CV Limiting in Manual","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InitToMan","Usage":"Input","DataType":"BOOL","Description":"1=Go to Manual Loop Mode when an init request is seen","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PropSPAct","Usage":"Input","DataType":"BOOL","Description":"Proportional Action on SP Change 0=None (PV only), 1=Full (Loop Error)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_DerivSPAct","Usage":"Input","DataType":"BOOL","Description":"Derivative Action on SP Change 0=None (PV only), 1=Full (Loop Error)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PGain","Usage":"Input","DataType":"REAL","Description":"Proportional (independent) or Loop (dependent) Gain (unitless)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_IGain","Usage":"Input","DataType":"REAL","Description":"Integral Gain (1/min independent or min/repeat dependent)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_DGain","Usage":"Input","DataType":"REAL","Description":"Derivative Gain (min)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ZCDB","Usage":"Input","DataType":"REAL","Description":"Normal Zero Crossing Deadband (PVEU)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinRatio","Usage":"Input","DataType":"REAL","Description":"Minimum allowed Ratio (unitless)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxRatio","Usage":"Input","DataType":"REAL","Description":"Maximum allowed Ratio (unitless)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinSP","Usage":"Input","DataType":"REAL","Description":"Minimum allowed Setpoint (SP) value (PVEU)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxSP","Usage":"Input","DataType":"REAL","Description":"Maximum allowed Setpoint (SP) value (PVEU)","DefaultValue":"100","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinCV","Usage":"Input","DataType":"REAL","Description":"Minimum allowed Controlled Variable (CV) value (CVEU)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxCV","Usage":"Input","DataType":"REAL","Description":"Maximum allowed Controlled Variable (CV) value (CVEU)","DefaultValue":"100","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxInactiveCV","Usage":"Input","DataType":"REAL","Description":"When Val_CV is greater than this value (in CV EU) set Sts_Active (for HMI)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVRoCLim","Usage":"Input","DataType":"REAL","Description":"CV Rate of Change Limit (CV%/sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PwrupLM","Usage":"Input","DataType":"SINT","Description":"Powerup Loop Mode 0=No change (last), 1=Man (w/ CV), 2=Auto (w/ SP), 3=Casc, 4=Normal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PwrupSP","Usage":"Input","DataType":"REAL","Description":"Loop SP on powerup, used if Cfg_PwrupLM = 1 (Manual) or 2 (Auto)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PwrupCV","Usage":"Input","DataType":"REAL","Description":"Loop CV on powerup, used if Cfg_PwrupLM <> 0 (none)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_DevDB","Usage":"Input","DataType":"REAL","Description":"Devation Alarm Deadband (PVEU)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_IntlkCV","Usage":"Input","DataType":"REAL","Description":"CV Value to use with Interlock / Bad Value CV action","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Intlk is connected to Inp_Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasCascSPNav","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI to enable navigation to a connected cascade SP object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CascSPNavTag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for destination of Cascade SP Navigation button","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasPVNav","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI to enable navigation to a connected PV object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PVNavTag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for destination of PV Navigation button","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasCVNav","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI to enable navigation to a connected CV object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_CVNavTag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for destination of CV Navigation button","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDevGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"High-High Deviation Status Input Condition","DefaultValue":"Hi-Hi Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDevGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"High-High Deviation Status Gate Condition","DefaultValue":"Hi-Hi Deviation Gate","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDevGate.Cfg_GateDly","Usage":"Input","DataType":"DINT","Description":"High-High Deviation Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDevGate.Cfg_OnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above High-High Deviation Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDevGate.Cfg_OffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below High-High Deviation Limit (minus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"High-High Deviation Alarm Condition","DefaultValue":"Hi-Hi Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"High-High Deviation Alarm Tag","DefaultValue":"P_PIDE.HiHiDev","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=High-High Deviation Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear High-High Deviation Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for High-High Deviation Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"High-High Deviation Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiHiDev.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDevGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"High Deviation Status Input Condition","DefaultValue":"High Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDevGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"High Deviation Status Gate Condition","DefaultValue":"High Deviation Gate","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDevGate.Cfg_GateDly","Usage":"Input","DataType":"DINT","Description":"High Deviation Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDevGate.Cfg_OnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above High Deviation Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDevGate.Cfg_OffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below High Deviation Limit (minus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"High Deviation Alarm Condition","DefaultValue":"High Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"High Deviation Alarm Tag","DefaultValue":"P_PIDE.HiDev","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=High Deviation Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear High Deviation Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for High Deviation Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"High Deviation Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"HiDev.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDevGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"Low Deviation Status Input Condition","DefaultValue":"Low Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDevGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"Low Deviation Status Gate Condition","DefaultValue":"Low Deviation Gate","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDevGate.Cfg_GateDly","Usage":"Input","DataType":"DINT","Description":"Low Deviation Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDevGate.Cfg_OnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above Low Deviation Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDevGate.Cfg_OffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below Low Deviation Limit (minus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Low Deviation Alarm Condition","DefaultValue":"Low Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Low Deviation Alarm Tag","DefaultValue":"P_PIDE.LoDev","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Low Deviation Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear Low Deviation Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for Low Deviation Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Low Deviation Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoDev.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDevGate.Cfg_InpCond","Usage":"Local","DataType":"STRING_20","Description":"Low-Low Deviation Status Input Condition","DefaultValue":"Lo-Lo Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDevGate.Cfg_GateCond","Usage":"Local","DataType":"STRING_20","Description":"Low-Low Deviation Status Gate Condition","DefaultValue":"Lo-Lo Deviation Gate","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDevGate.Cfg_GateDly","Usage":"Input","DataType":"DINT","Description":"Low-Low Deviation Status Gate Delay (s)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDevGate.Cfg_OnDly","Usage":"Input","DataType":"DINT","Description":"Minimum time above Low-Low Deviation Limit to raise Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDevGate.Cfg_OffDly","Usage":"Input","DataType":"DINT","Description":"Minimum time below Low-Low Deviation Limit (minus deadband) to clear Status (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Low-Low Deviation Alarm Condition","DefaultValue":"Lo-Lo Deviation","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Low-Low Deviation Alarm Tag","DefaultValue":"P_PIDE.LoLoDev","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Low-Low Deviation Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Reset required to clear Low-Low Deviation Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Acknowledge required for Low-Low Deviation Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Low-Low Deviation Alarm Severity 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"LoLoDev.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"P_PIDE.IntlkTrip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Loop Failure Alarm Condition","DefaultValue":"Loop Failure","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Loop Failure Alarm Tag","DefaultValue":"P_PIDE.Fail","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Loop Failure Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Loop Failure Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Loop Failure Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Loop Failure Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Fail.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrackOvrdHand","Usage":"Input","DataType":"BOOL","Description":"1=Prog/Oper Settings track Override/Hand Inputs (CV, SP, Ratio)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Intlk; 0=always use Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_ValveSO","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Solenoid Operated Valve","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Valve Control","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_ValveSO","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailOpen","Usage":"Input","DataType":"BOOL","Description":"1=Fail Open (energize to close), 0=Fail Closed (energize to open)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasOpenLS","Usage":"Input","DataType":"BOOL","Description":"1=Valve provides an Open Limit Switch signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasClosedLS","Usage":"Input","DataType":"BOOL","Description":"1=Valve provides a Closed Limit Switch signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseOpenLS","Usage":"Input","DataType":"BOOL","Description":"1=Valve Open LS should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseClosedLS","Usage":"Input","DataType":"BOOL","Description":"1=Valve Closed LS should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_LSFail","Usage":"Input","DataType":"BOOL","Description":"1=both switches ON=fail, 0=both switches OFF=fail","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FullStallT","Usage":"Input","DataType":"DINT","Description":"After command, time with no motion before Fault (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_TransitStallT","Usage":"Input","DataType":"DINT","Description":"After command, time to reach position before fault (sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnFullStall","Usage":"Input","DataType":"BOOL","Description":"1=Stop Valve and Alarm on Full Stall; 0=Alarm only on Full Stall","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnTransitStall","Usage":"Input","DataType":"BOOL","Description":"1=Stop Valve and Alarm on Transit Stall; 0=Alarm only on Transit Stall","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Stop Valve and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimFdbkT","Usage":"Input","DataType":"DINT","Description":"After command, time to reach position before fault (sec)","DefaultValue":"2","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Perm is connected to Inp_Perm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_Intlk is connected to Inp_Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasStatsObj","Usage":"Input","DataType":"BOOL","Description":"1=Tells HMI a P_ValveStats is monitoring this valve","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Full Stall Alarm Condition","DefaultValue":"Full Stall","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Full Stall Alarm Tag","DefaultValue":"P_ValveSO.FullStall","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Full Stall Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Full Stall Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Full Stall Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Full Stall Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FullStall.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Transit Stall Alarm Condition","DefaultValue":"Transit Stall","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Transit Stall Alarm Tag","DefaultValue":"P_ValveSO.TransitStall","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Transit Stall Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Transit Stall Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Transit Stall Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Transit Stall Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"TransitStall.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"P_ValveSO.IntlkTrip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"I/O Fault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"P_ValveSO.IOFault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OCmdResets","Usage":"Input","DataType":"BOOL","Description":"1=New Oper valve cmd. resets fault, 0=reset req'd to clear fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdPermIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"P_VSD","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Variable Speed Drive","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Motor Speed Control","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_VSD","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FwdText","Usage":"Local","DataType":"STRING_16","Description":"Name for Forward Direction, e.g., 'Up', 'Forward'","DefaultValue":"Forward","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_RevText","Usage":"Local","DataType":"STRING_16","Description":"Name for Reverse Direction, e.g., 'Down', 'Reverse'","DefaultValue":"Reverse","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEU","Usage":"Local","DataType":"STRING_8","Description":"Speed Reference Engineering Units for display on HMI","DefaultValue":"Hz","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefRawMin","Usage":"Input","DataType":"INT","Description":"Speed Reference Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefRawMax","Usage":"Input","DataType":"INT","Description":"Speed Reference Maximum in Drive (raw) Units (for scaling)","DefaultValue":"32767","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEUMin","Usage":"Input","DataType":"REAL","Description":"Speed Reference Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEUMax","Usage":"Input","DataType":"REAL","Description":"Speed Reference Maximum in Engineering Units (for scaling)","DefaultValue":"130.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEU","Usage":"Local","DataType":"STRING_8","Description":"Speed Feedback Engineering Units for display on HMI","DefaultValue":"Hz","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkRawMin","Usage":"Input","DataType":"INT","Description":"Speed Feedback Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkRawMax","Usage":"Input","DataType":"INT","Description":"Speed Feedback Maximum in Drive (raw) Units (for scaling)","DefaultValue":"32767","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEUMin","Usage":"Input","DataType":"REAL","Description":"Speed Feedback Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEUMax","Usage":"Input","DataType":"REAL","Description":"Speed Feedback Maximum in Engineering Units (for scaling)","DefaultValue":"130.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasReverse","Usage":"Input","DataType":"BOOL","Description":"1=Drive can be run reverse, 0=Forward only","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasJog","Usage":"Input","DataType":"BOOL","Description":"1=Drive Jog Command enabled/visible, 0=Drive Jog Command not allowed","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_AllowLocal","Usage":"Input","DataType":"BOOL","Description":"1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinSpdRef","Usage":"Input","DataType":"REAL","Description":"Minimum Speed Reference in EU (for limiting)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxSpdRef","Usage":"Input","DataType":"REAL","Description":"Maximum Speed Reference in EU (for limiting)","DefaultValue":"60.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxJogT","Usage":"Input","DataType":"REAL","Description":"Maximum jog time (sec, 0=unlimited)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ResetPulseT","Usage":"Input","DataType":"DINT","Description":"Time to pulse Out_Reset to clear drive fault","DefaultValue":"2","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Drive provides speed feedback and run signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Drive run feedback should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStartT","Usage":"Input","DataType":"DINT","Description":"Time after Start to get Run Feedback before Fault (sec)","DefaultValue":"15","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStopT","Usage":"Input","DataType":"DINT","Description":"Time after Stop to drop Run Feedback before Fault (sec)","DefaultValue":"15","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnFailToStart","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEU","Usage":"Local","DataType":"STRING_8","Description":"Datalink Input Engineering Units for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkLabel","Usage":"Local","DataType":"STRING_20","Description":"Datalink Input Label displayed on faceplate","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasInpDatalink","Usage":"Input","DataType":"BOOL","Description":"1=A signal is connected to Inp_Datalink","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkRawMin","Usage":"Input","DataType":"INT","Description":"Input Datalink Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkRawMax","Usage":"Input","DataType":"INT","Description":"Input Datalink Maximum in Drive (raw) Units (for scaling)","DefaultValue":"4095","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEUMin","Usage":"Input","DataType":"REAL","Description":"Input Datalink Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEUMax","Usage":"Input","DataType":"REAL","Description":"Input Datalink Maximum in Engineering Units (for scaling)","DefaultValue":"409.5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEU","Usage":"Local","DataType":"STRING_8","Description":"Datalink Output Engineering Units for display on HMI","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkLabel","Usage":"Local","DataType":"STRING_20","Description":"Datalink Output Label displayed on faceplate","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasOutDatalink","Usage":"Input","DataType":"BOOL","Description":"1=A signal is connected to Out_Datalink","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkRawMin","Usage":"Input","DataType":"INT","Description":"Output Datalink Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkRawMax","Usage":"Input","DataType":"INT","Description":"Output Datalink Maximum in Drive (raw) Units (for scaling)","DefaultValue":"4095","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEUMin","Usage":"Input","DataType":"REAL","Description":"Output Datalink Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEUMax","Usage":"Input","DataType":"REAL","Description":"Output Datalink Maximum in Engineering Units (for scaling)","DefaultValue":"409.5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkMin","Usage":"Input","DataType":"REAL","Description":"Minimum Output Datalink in EU (for limiting)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkMax","Usage":"Input","DataType":"REAL","Description":"Maximum Output Datalink in EU (for limiting)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimRampT","Usage":"Input","DataType":"DINT","Description":"Time to ramp speed fdbk when in Simulation (sec)","DefaultValue":"10","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimScaleEU","Usage":"Input","DataType":"BOOL","Description":"1=In simulation, scale Speed Ref EU to Speed Fdbk EU","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimScaleRaw","Usage":"Input","DataType":"BOOL","Description":"1=In simulation, scale Speed Ref EU to raw, then raw to Speed Fdbk EU","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasFwdPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Forward Permissive object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRevPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Reverse Permissive object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Interlock object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasResInhObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Restart Inhibit object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunTimeObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Run Time object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Condition","DefaultValue":"Failed to Start","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Tag","DefaultValue":"P_VSD.FailToStart","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Start Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Condition","DefaultValue":"Failed to Stop","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Tag","DefaultValue":"P_VSD.FailToStop","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Stop Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"Interlock Trip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"P_VSD.IntlkTrip","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Drive Fault Alarm Condition","DefaultValue":"Drive Fault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Drive Fault Alarm Tag","DefaultValue":"P_VSD.DriveFault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Drive Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"I/O Fault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"P_VSD.IOFault","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrackOvrdHand","Usage":"Input","DataType":"BOOL","Description":"1=Prog/Oper Settings track Override/Hand speed reference","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperStopPrio","Usage":"Input","DataType":"BOOL","Description":"1=OCmd_Stop has priority, accepted any time, 0=OCmd_Stop only in Oper, Maint Mode.","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OCmdResets","Usage":"Input","DataType":"BOOL","Description":"1=New Oper drive cmd. resets fault, 0=reset req'd to clear fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdPermIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperKeep","Usage":"Input","DataType":"SINT","Description":"Oper keeps control in Prog Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink","DefaultValue":"2#0000_0000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgKeep","Usage":"Input","DataType":"SINT","Description":"Prog keeps control in Oper Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink","DefaultValue":"2#0000_0000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]},{"ClassName":"AOI_Weigh_Scale","Parameters":[{"ParameterName":"Cfg_Desc","Usage":"Local","DataType":"STRING_40","Description":"Description for display on HMI","DefaultValue":"Analog Input","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Label","Usage":"Local","DataType":"STRING_20","Description":"Label for graphic symbol displayed on HMI","DefaultValue":"Analog Input","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Tagname for display on HMI","DefaultValue":"P_AIn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FwdText","Usage":"Local","DataType":"STRING_16","Description":"Name for Forward Direction, e.g., 'Up', 'Forward'","DefaultValue":"%","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_RevText","Usage":"Local","DataType":"STRING_16","Description":"Name for Reverse Direction, e.g., 'Down', 'Reverse'","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEU","Usage":"Local","DataType":"STRING_8","Description":"Speed Reference Engineering Units for display on HMI","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefRawMin","Usage":"Input","DataType":"INT","Description":"Speed Reference Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefRawMax","Usage":"Input","DataType":"INT","Description":"Speed Reference Maximum in Drive (raw) Units (for scaling)","DefaultValue":"100.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEUMin","Usage":"Input","DataType":"REAL","Description":"Speed Reference Minimum in Engineering Units (for scaling)","DefaultValue":"0.0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedRefEUMax","Usage":"Input","DataType":"REAL","Description":"Speed Reference Maximum in Engineering Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEU","Usage":"Local","DataType":"STRING_8","Description":"Speed Feedback Engineering Units for display on HMI","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkRawMin","Usage":"Input","DataType":"INT","Description":"Speed Feedback Minimum in Drive (raw) Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkRawMax","Usage":"Input","DataType":"INT","Description":"Speed Feedback Maximum in Drive (raw) Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEUMin","Usage":"Input","DataType":"REAL","Description":"Speed Feedback Minimum in Engineering Units (for scaling)","DefaultValue":"103.958336","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SpeedFdbkEUMax","Usage":"Input","DataType":"REAL","Description":"Speed Feedback Maximum in Engineering Units (for scaling)","DefaultValue":"-2.0833333","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasReverse","Usage":"Input","DataType":"BOOL","Description":"1=Drive can be run reverse, 0=Forward only","DefaultValue":"0.41666666","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasJog","Usage":"Input","DataType":"BOOL","Description":"1=Drive Jog Command enabled/visible, 0=Drive Jog Command not allowed","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_AllowLocal","Usage":"Input","DataType":"BOOL","Description":"1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MinSpdRef","Usage":"Input","DataType":"REAL","Description":"Minimum Speed Reference in EU (for limiting)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxSpdRef","Usage":"Input","DataType":"REAL","Description":"Maximum Speed Reference in EU (for limiting)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_MaxJogT","Usage":"Input","DataType":"REAL","Description":"Maximum jog time (sec, 0=unlimited)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ResetPulseT","Usage":"Input","DataType":"DINT","Description":"Time to pulse Out_Reset to clear drive fault","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Drive provides speed feedback and run signal","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_UseRunFdbk","Usage":"Input","DataType":"BOOL","Description":"1=Drive run feedback should be used for failure checking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStartT","Usage":"Input","DataType":"DINT","Description":"Time after Start to get Run Feedback before Fault (sec)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_FailToStopT","Usage":"Input","DataType":"DINT","Description":"Time after Stop to drop Run Feedback before Fault (sec)","DefaultValue":"PV High-High","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnFailToStart","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ShedOnIOFault","Usage":"Input","DataType":"BOOL","Description":"1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEU","Usage":"Local","DataType":"STRING_8","Description":"Datalink Input Engineering Units for display on HMI","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkLabel","Usage":"Local","DataType":"STRING_20","Description":"Datalink Input Label displayed on faceplate","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasInpDatalink","Usage":"Input","DataType":"BOOL","Description":"1=A signal is connected to Inp_Datalink","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkRawMin","Usage":"Input","DataType":"INT","Description":"Input Datalink Minimum in Drive (raw) Units (for scaling)","DefaultValue":"High-High Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkRawMax","Usage":"Input","DataType":"INT","Description":"Input Datalink Maximum in Drive (raw) Units (for scaling)","DefaultValue":"XAHH-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEUMin","Usage":"Input","DataType":"REAL","Description":"Input Datalink Minimum in Engineering Units (for scaling)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_InpDatalinkEUMax","Usage":"Input","DataType":"REAL","Description":"Input Datalink Maximum in Engineering Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEU","Usage":"Local","DataType":"STRING_8","Description":"Datalink Output Engineering Units for display on HMI","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkLabel","Usage":"Local","DataType":"STRING_20","Description":"Datalink Output Label displayed on faceplate","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasOutDatalink","Usage":"Input","DataType":"BOOL","Description":"1=A signal is connected to Out_Datalink","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkRawMin","Usage":"Input","DataType":"INT","Description":"Output Datalink Minimum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkRawMax","Usage":"Input","DataType":"INT","Description":"Output Datalink Maximum in Drive (raw) Units (for scaling)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEUMin","Usage":"Input","DataType":"REAL","Description":"Output Datalink Minimum in Engineering Units (for scaling)","DefaultValue":"PV High","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkEUMax","Usage":"Input","DataType":"REAL","Description":"Output Datalink Maximum in Engineering Units (for scaling)","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkMin","Usage":"Input","DataType":"REAL","Description":"Minimum Output Datalink in EU (for limiting)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OutDatalinkMax","Usage":"Input","DataType":"REAL","Description":"Maximum Output Datalink in EU (for limiting)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimRampT","Usage":"Input","DataType":"DINT","Description":"Time to ramp speed fdbk when in Simulation (sec)","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimScaleEU","Usage":"Input","DataType":"BOOL","Description":"1=In simulation, scale Speed Ref EU to Speed Fdbk EU","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SimScaleRaw","Usage":"Input","DataType":"BOOL","Description":"1=In simulation, scale Speed Ref EU to raw, then raw to Speed Fdbk EU","DefaultValue":"High Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasFwdPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Forward Permissive object","DefaultValue":"XAH-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRevPermObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Reverse Permissive object","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasIntlkObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Interlock object","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasResInhObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Restart Inhibit object","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_HasRunTimeObj","Usage":"Input","DataType":"BOOL","Description":"1=Enable navigation to Run Time object","DefaultValue":"500","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Condition","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Start Alarm Tag","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm is latched in, requires Reset Command to clear","DefaultValue":"PV Low","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Start Alarm must be acknowledged","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Start Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStart.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"Low Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Condition","DefaultValue":"XAL-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Fail To Stop Alarm Tag","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm is latched in, requires Reset Command to clear","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Fail To Stop Alarm must be acknowledged","DefaultValue":"750","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Fail To Stop Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"PV Low-Low","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"FailToStop.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Condition","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Interlock Tripped Alarm Tag","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm exists and will be checked","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm is latched in, requires Reset Command to clear","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Interlock Tripped Alarm must be acknowledged","DefaultValue":"Low-Low Alarm","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Interlock Tripped Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"XALL-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IntlkTrip.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"1000","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"Drive Fault Alarm Condition","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"Drive Fault Alarm Tag","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"Input Failure","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=Drive Fault Alarm must be acknowledged","DefaultValue":"Gating Condition","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"Drive Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"5","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"480","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"DriveFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"Input Failure","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Cond","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Condition","DefaultValue":"XAF-nnnn","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Tag","Usage":"Local","DataType":"STRING_20","Description":"I/O Fault Alarm Tag","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Exists","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm exists and will be checked","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_ResetReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm is latched in, requires Reset Command to clear","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AckReqd","Usage":"Input","DataType":"BOOL","Description":"1=I/O Fault Alarm must be acknowledged","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_Severity","Usage":"Input","DataType":"SINT","Description":"I/O Fault Alarm Severity: 1=info, 2=warn, 3=excep, 4=fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowShelve","Usage":"Local","DataType":"BOOL","Description":"1=Allow Operator to Shelve Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AllowDisable","Usage":"Local","DataType":"BOOL","Description":"1=Allow Maintenance to Disable Alarm","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_AlmMinOnT","Usage":"Local","DataType":"DINT","Description":"Minimum time Alm output stays on (sec)","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"IOFault.Cfg_MaxShelfT","Usage":"Local","DataType":"DINT","Description":"Auto unshelve after shelved this long (min)","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrackOvrdHand","Usage":"Input","DataType":"BOOL","Description":"1=Prog/Oper Settings track Override/Hand speed reference","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_PCmdClear","Usage":"Input","DataType":"BOOL","Description":"1=Clear Program Commands on receipt 0=Leave Set","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgDefault","Usage":"Input","DataType":"BOOL","Description":"Default Mode: 1=Program Mode if no requests; 0=Operator Mode if no requests","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperStopPrio","Usage":"Input","DataType":"BOOL","Description":"1=OCmd_Stop has priority, accepted any time, 0=OCmd_Stop only in Oper, Maint Mode.","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OCmdResets","Usage":"Input","DataType":"BOOL","Description":"1=New Oper drive cmd. resets fault, 0=reset req'd to clear fault","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OvrdPermIntlk","Usage":"Input","DataType":"BOOL","Description":"1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_SetTrack","Usage":"Input","DataType":"BOOL","Description":"1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking","DefaultValue":"0","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_OperKeep","Usage":"Input","DataType":"SINT","Description":"Oper keeps control in Prog Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Cfg_ProgKeep","Usage":"Input","DataType":"SINT","Description":"Prog keeps control in Oper Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink","DefaultValue":null,"IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true},{"ParameterName":"Mode.Cfg_OvrdOverLock","Usage":"Local","DataType":"BOOL","Description":"1=Override supersedes Prog/Oper Lock, 0=don't override Lock","DefaultValue":"1","IsConfig":true,"IsBasicConfig":true,"IsOperatorEditable":true}]}],"Tasks":[{"Controller":"Global","Task":"a_IOMapping","Description":"IO Mapping Task for {This[Controller]}","Type":"Periodic","Period":100,"Priority":10,"Watchdog":500,"DisableAutoOutputProcessing":false},{"Controller":"Global","Task":"b_Devices","Description":"Devices Task for {This[Controller]}","Type":"Periodic","Period":200,"Priority":10,"Watchdog":500,"DisableAutoOutputProcessing":false},{"Controller":"Global","Task":"c_Loops","Description":"Loops Task for {This[Controller]}","Type":"Periodic","Period":200,"Priority":10,"Watchdog":500,"DisableAutoOutputProcessing":false},{"Controller":"Global","Task":"d_EMs","Description":"Equipment Modules Task for {This[Controller]}","Type":"Periodic","Period":200,"Priority":10,"Watchdog":500,"DisableAutoOutputProcessing":false},{"Controller":"Global","Task":"e_Batch","Description":"Batch Task for {This[Controller]}","Type":"Periodic","Period":500,"Priority":10,"Watchdog":1000,"DisableAutoOutputProcessing":false},{"Controller":"Global","Task":"f_System","Description":"System Task for {This[Controller]}","Type":"Periodic","Period":1000,"Priority":10,"Watchdog":5000,"DisableAutoOutputProcessing":false},{"Controller":"Global","Task":"g_EquipmentStatus","Description":"Equipment Status Task for {This[Controller]}","Type":"Periodic","Period":1000,"Priority":10,"Watchdog":5000,"DisableAutoOutputProcessing":false}],"Programs":[{"Controller":"Global","Task":"MainTask","Program":"MainProgram","Description":"Main Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"a_IOMapping","Program":"a_Diagnostics","Description":"Diagnostics Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Description":"CIP Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_CIP","Description":"CIP Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Description":"WFI Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_WFI","Description":"WFI Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_Diagnostics","Description":"Diagnostics Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_Diagnostics","Description":"Diagnostics Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Description":"CIP Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Description":"WFI Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_Diagnostics","Description":"Diagnostics Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"e_Batch","Program":"e_Diagnostics","Description":"Diagnostics Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"f_System","Program":"f_System","Description":"System Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"f_System","Program":"f_Diagnostics","Description":"Diagnostics Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_CIP","Description":"CIP Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_WFI","Description":"WFI Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_Diagnostics","Description":"Diagnostics Program for {This[Task]}","MainRoutine":"MainRoutine","FaultRoutine":"FaultRoutine","ExecutionOrder":"1"}],"Routines":[{"Controller":"Global","Task":"MainTask","Program":"MainProgram","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Calls all routines for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"Global","Task":"MainTask","Program":"MainProgram","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"a_IOMapping","Program":"a_Diagnostics","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Calls all routines for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"a_IOMapping","Program":"a_Diagnostics","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Calls all routines for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_CIP","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Calls all routines for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_CIP","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Calls all routines for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_WFI","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Calls all routines for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_WFI","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":null,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_Diagnostics","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":1,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_Diagnostics","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":2,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","Description":"Process Discrete Inputs","Type":"Ladder","ExecutionOrder":3,"Purpose":"Processes all of the discrete input modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","Description":"Process Analog Inputs","Type":"Ladder","ExecutionOrder":4,"Purpose":"Processes all of the analog input modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"Totalizers","Description":"Process Totalizers","Type":"Ladder","ExecutionOrder":5,"Purpose":"Processes all of the totalizer modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"WeighScales","Description":"Process Weigh Scales","Type":"Ladder","ExecutionOrder":6,"Purpose":"Processes all of the weigh scale modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","Description":"Process Valves","Type":"Ladder","ExecutionOrder":7,"Purpose":"Processes all of the valve modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"VFDs","Description":"Process VFDs","Type":"Ladder","ExecutionOrder":8,"Purpose":"Processes all of the VFD modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"Motors","Description":"Process Motors","Type":"Ladder","ExecutionOrder":9,"Purpose":"Processes all of the motor modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogOutputs","Description":"Process Analog Outputs","Type":"Ladder","ExecutionOrder":10,"Purpose":"Processes all of the analog ouput modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteOutputs","Description":"Process Discrete Outputs","Type":"Ladder","ExecutionOrder":11,"Purpose":"Processes all of the discrete ouput modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","Description":"Process Discrete Inputs","Type":"Ladder","ExecutionOrder":3,"Purpose":"Processes all of the discrete input modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","Description":"Process Analog Inputs","Type":"Ladder","ExecutionOrder":4,"Purpose":"Processes all of the analog input modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"Totalizers","Description":"Process Totalizers","Type":"Ladder","ExecutionOrder":5,"Purpose":"Processes all of the totalizer modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"WeighScales","Description":"Process Weigh Scales","Type":"Ladder","ExecutionOrder":6,"Purpose":"Processes all of the weigh scale modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","Description":"Process Valves","Type":"Ladder","ExecutionOrder":7,"Purpose":"Processes all of the valve modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"VFDs","Description":"Process VFDs","Type":"Ladder","ExecutionOrder":8,"Purpose":"Processes all of the VFD modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"Motors","Description":"Process Motors","Type":"Ladder","ExecutionOrder":9,"Purpose":"Processes all of the motor modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogOutputs","Description":"Process Analog Outputs","Type":"Ladder","ExecutionOrder":10,"Purpose":"Processes all of the analog ouput modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteOutputs","Description":"Process Discrete Outputs","Type":"Ladder","ExecutionOrder":11,"Purpose":"Processes all of the discrete ouput modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_Diagnostics","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":12,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_Diagnostics","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":13,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_CIP","Routine":"PIDs","Description":"Process PIDs","Type":"Ladder","ExecutionOrder":14,"Purpose":"Processes all of the PID modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"c_Loops","Program":"c_WFI","Routine":"PIDs","Description":"Process PIDs","Type":"Ladder","ExecutionOrder":14,"Purpose":"Processes all of the PID modules.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_Diagnostics","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":15,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_Diagnostics","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":16,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":17,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":18,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"ChemicalAddValveEM","Description":"Chemical Addition Valve EM Routine","Type":"Ladder","ExecutionOrder":19,"Purpose":"Process EM: CIP_ChemicalAddValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"CIPSLineValveEM","Description":"CIPS Line Valve EM Routine","Type":"Ladder","ExecutionOrder":20,"Purpose":"Process EM: CIP_CIPSLineValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"CIPRLineValveEM","Description":"CIPR Line Valve EM Routine","Type":"Ladder","ExecutionOrder":21,"Purpose":"Process EM: CIP_CIPRLineValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"WashVesselOutletValveEM","Description":"Wash Vessel Outlet Valve EM Routine","Type":"Ladder","ExecutionOrder":22,"Purpose":"Process EM: CIP_WashVesselOutletValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"RinseVesselOutletValveEM","Description":"Rinse Vessel Outlet Valve EM Routine","Type":"Ladder","ExecutionOrder":23,"Purpose":"Process EM: CIP_RinseVesselOutletValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"WasteHeaderValveEM","Description":"Waste Header Valve EM Routine","Type":"Ladder","ExecutionOrder":24,"Purpose":"Process EM: CIP_WasteHeaderValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"CIPSDistHeaderValveEM","Description":"CIPS Distribution Header Valve EM Routine","Type":"Ladder","ExecutionOrder":25,"Purpose":"Process EM: CIP_CIPSDistHeaderValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_CIP","Routine":"CIPRDistHeaderValveEM","Description":"CIPR Distribution Header Valve EM Routine","Type":"Ladder","ExecutionOrder":26,"Purpose":"Process EM: CIP_CIPRDistHeaderValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":17,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":18,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"ChemicalAddValveEM","Description":"Chemical Addition Valve EM Routine","Type":"Ladder","ExecutionOrder":19,"Purpose":"Process EM: WFI_ChemicalAddValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"WFISLineValveEM","Description":"WFIS Line Valve EM Routine","Type":"Ladder","ExecutionOrder":20,"Purpose":"Process EM: WFI_WFISLineValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"WFIRLineValveEM","Description":"WFIR Line Valve EM Routine","Type":"Ladder","ExecutionOrder":21,"Purpose":"Process EM: WFI_WFIRLineValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"WashVesselOutletValveEM","Description":"Wash Vessel Outlet Valve EM Routine","Type":"Ladder","ExecutionOrder":22,"Purpose":"Process EM: WFI_WashVesselOutletValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"RinseVesselOutletValveEM","Description":"Rinse Vessel Outlet Valve EM Routine","Type":"Ladder","ExecutionOrder":23,"Purpose":"Process EM: WFI_RinseVesselOutletValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"WasteHeaderValveEM","Description":"Waste Header Valve EM Routine","Type":"Ladder","ExecutionOrder":24,"Purpose":"Process EM: WFI_WasteHeaderValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"WFISDistHeaderValveEM","Description":"WFIS Distribution Header Valve EM Routine","Type":"Ladder","ExecutionOrder":25,"Purpose":"Process EM: WFI_WFISDistHeaderValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"d_EMs","Program":"d_WFI","Routine":"WFIRDistHeaderValveEM","Description":"WFIR Distribution Header Valve EM Routine","Type":"Ladder","ExecutionOrder":26,"Purpose":"Process EM: WFI_WFIRDistHeaderValveEM","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"e_Batch","Program":"e_Diagnostics","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":33,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"e_Batch","Program":"e_Diagnostics","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":34,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"f_System","Program":"f_System","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":35,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"f_System","Program":"f_System","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":36,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"f_System","Program":"f_Diagnostics","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":37,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"f_System","Program":"f_Diagnostics","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":38,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"f_System","Program":"f_Diagnostics","Routine":"TaskMonitor","Description":"Task Monitor Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":39,"Purpose":"Task Monitor routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_Diagnostics","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":40,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_Diagnostics","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":41,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_CIP","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":42,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_CIP","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":43,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_CIP","Routine":"SystemStatus","Description":"System Status Routine","Type":"Ladder","ExecutionOrder":44,"Purpose":"Process: System Status","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_CIP","Routine":"HygienicStatus","Description":"Hygienic Status Routine","Type":"Ladder","ExecutionOrder":45,"Purpose":"Process: Hygienic Status","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_CIP","Routine":"AvailabilityStatus","Description":"Availability Status Routine","Type":"Ladder","ExecutionOrder":46,"Purpose":"Process: Availability Status","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"MainRoutine","Description":"Main Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":42,"Purpose":"Main routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"FaultRoutine","Description":"Fault Routine for {This[Program]}","Type":"Ladder","ExecutionOrder":43,"Purpose":"Fault routine for the {This[Program]} program.","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"SystemStatus","Description":"System Status Routine","Type":"Ladder","ExecutionOrder":44,"Purpose":"Process: System Status","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"HygienicStatus","Description":"Hygienic Status Routine","Type":"Ladder","ExecutionOrder":45,"Purpose":"Process: Hygienic Status","":null,"RevisionHistory":null},{"Controller":"CNTR_2950","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"AvailabilityStatus","Description":"Availability Status Routine","Type":"Ladder","ExecutionOrder":46,"Purpose":"Process: Availability Status","":null,"RevisionHistory":null}],"PDef_CodeSnippets":[{"Program":"Global","Routine":"MainRoutine","SnippetName":"Header","Code":"NOP();","Comment":"{ThisRoutine[Routine]} Routine\r\r\r\r\r\r\nPurpose:  {ThisRoutine[Purpose]}\r\r\r\r\r\r\r\n\r\r\r\r\r\r\r\nHistory:\r\r\r\r\r\r\nRev    Date        Author        Comment\r\r\r\r\r\r\n{ThisRoutine[RevisionHistory]}\r\n"},{"Program":"Global","Routine":"MainRoutine","SnippetName":"JSR","Code":"JSR({This[Routine]},0);","Comment":"Execute the {This[Routine]} routine."},{"Program":"Global","Routine":"FaultRoutine","SnippetName":"Header","Code":"NOP();","Comment":"{ThisRoutine[Routine]} Routine\r\r\r\r\r\r\nPurpose:  {ThisRoutine[Purpose]}\r\r\r\r\r\r\r\n\r\r\r\r\r\r\r\nHistory:\r\r\r\r\r\r\nRev    Date        Author        Comment\r\r\r\r\r\r\n{ThisRoutine[RevisionHistory]}\r\n"},{"Program":"Global","Routine":"FaultRoutine","SnippetName":"Main","Code":"{RoutineCode[Header]}","Comment":" "},{"Program":"Global","Routine":"Global","SnippetName":"Header","Code":"NOP();","Comment":"{ThisRoutine[Routine]} Routine\r\r\r\r\r\r\nPurpose:  {ThisRoutine[Purpose]}\r\r\r\r\r\r\r\n\r\r\r\r\r\r\r\nHistory:\r\r\r\r\r\r\nRev    Date        Author        Comment\r\r\r\r\r\r\n{ThisRoutine[RevisionHistory]}\r\n"},{"Program":"_Diagnostics","Routine":"TaskMonitor","SnippetName":"Header","Code":"NOP();","Comment":"============================================================\r\nTASK MONITORING\r\n============================================================\r\nEach Task has its own monitoring instruction (L_TaskMon AOI).\r\nHowever, a Task cannot monitor its own \"Task Inhibited\" status,\r\nbecause the AOI is not scanned if its Task is Inhibited!\r\n\r\nSo this small Task is used to monitor each of the other\r\ncontroller Tasks and set the \"TaskInhibited\" Status\r\nof those Tasks if they are set Inhibited.\r\n\r\nEach rung below monitors the Inhibited status of\r\none of this controller's Tasks."}],"IOList":[{"Panel":"960-70-Q-960-CP-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"0","Channel":"NA","IOType":"Controller","ElectricalType":"NA","IODescription":"CONTROL LOGIX PROCESSOR","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"1","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"ETHERNET INTERFACE - PRODUCTION NETWORK","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"ETHERNET INTERFACE - LEVEL 0","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":"DWGS 500-501","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"0","IOType":"Comms In","ElectricalType":"NA","IODescription":"BENCH MOUNTED WEIGH SCALE- ETHERNET","InstrumentID":"200-WIT-050","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"tbd","ControllerIOTagName":"tbd","P&ID":"200-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"1","IOType":"Comms In","ElectricalType":"NA","IODescription":"DOWNFLOW BOOTH FLOOR SCALE- ETHERNET","InstrumentID":"200-WIT-051","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"tbd","ControllerIOTagName":"tbd","P&ID":"200-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"2","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-002 RUNNING","InstrumentID":"210-XI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"3","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-002 START/STOP","InstrumentID":"210-MS-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"4","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-002 SPEED REFERENCE","InstrumentID":"210-SC-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"5","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-002 PUMP SPEED","InstrumentID":"210-SI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"6","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-002 AUTO","InstrumentID":"210-XY-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"7","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-002 FAULT","InstrumentID":"210-XA-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"8","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-002 RUNNING","InstrumentID":"211-XI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"9","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-002 START/STOP","InstrumentID":"211-MS-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"10","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-002 SPEED REFERENCE","InstrumentID":"211-SC-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"11","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-002 PUMP SPEED","InstrumentID":"211-SI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"12","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-002 AUTO","InstrumentID":"211-XY-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"13","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-002FAULT","InstrumentID":"211-XA-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"14","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-001 RUNNING","InstrumentID":"210-XI-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"15","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-001 START/STOP","InstrumentID":"210-MS-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"16","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-001 SPEED REFERENCE","InstrumentID":"210-SC-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"17","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-001 PUMP SPEED","InstrumentID":"210-SI-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"18","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-001 AUTO","InstrumentID":"210-XY-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"19","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-210-001 FAULT","InstrumentID":"210-XA-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_210_SIC_002_IO","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"20","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-001 RUNNING","InstrumentID":"211-XI-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"21","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-001 START/STOP","InstrumentID":"211-MS-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"22","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-001 SPEED REFERENCE","InstrumentID":"211-SC-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"23","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-001 PUMP SPEED","InstrumentID":"211-SI-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"24","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-001 AUTO","InstrumentID":"211-XY-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"25","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-211-001 FAULT","InstrumentID":"211-XA-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_211_SIC_002_IO","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"26","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-001 RUNNING","InstrumentID":"200-XI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_001_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"27","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-001 START/STOP","InstrumentID":"200-MS-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_001_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"28","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-001 SPEED REFERENCE","InstrumentID":"200-SC-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_001_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"29","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-001 PUMP SPEED","InstrumentID":"200-SI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_001_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"30","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-001 AUTO","InstrumentID":"200-XY-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_001_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"31","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-001 FAULT","InstrumentID":"200-XA-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_001_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"32","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-002 RUNNING","InstrumentID":"200-XI-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_002_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"33","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-002 START/STOP","InstrumentID":"200-MS-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_002_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"34","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-002 SPEED REFERENCE","InstrumentID":"200-SC-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_002_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"35","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-002 PUMP SPEED","InstrumentID":"200-SI-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_002_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"36","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-002 AUTO","InstrumentID":"200-XY-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_002_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"37","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-200-002 FAULT","InstrumentID":"200-XA-002","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_200_SIC_002_IO","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"38","IOType":"Comms In","ElectricalType":"NA","IODescription":"BDS-200-001 Status","InstrumentID":"200-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_XA_001_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"39","IOType":"Comms In","ElectricalType":"NA","IODescription":"DSP-200-001 Status","InstrumentID":"200-XA-003","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_XA_003_DST","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"40","IOType":"Comms In","ElectricalType":"NA","IODescription":"Status","InstrumentID":"200-XA-005","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_XA_005_DST","P&ID":"200-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"41","IOType":"Comms In","ElectricalType":"NA","IODescription":"FIL-240-001 Common Alarm","InstrumentID":"240-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_240_XA_001_DST","P&ID":"240-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"42","IOType":"Comms In","ElectricalType":"NA","IODescription":"FIL-241-001 Common Alarm","InstrumentID":"241-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_241_XA_001_DST","P&ID":"241-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"43","IOType":"Comms In","ElectricalType":"NA","IODescription":"FIL-242-001 Common Alarm","InstrumentID":"242-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_242_XA_001_DST","P&ID":"242-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"44","IOType":"Comms In","ElectricalType":"NA","IODescription":"LK-270-001 Common Alarm","InstrumentID":"270-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_270_XA_001_DST","P&ID":"270-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"45","IOType":"Comms In","ElectricalType":"NA","IODescription":"LK-271-001 Common Alarm","InstrumentID":"271-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_271_XA_001_DST","P&ID":"271-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"46","IOType":"Comms In","ElectricalType":"NA","IODescription":"OM-280-001 Common Alarm","InstrumentID":"280-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_280_XA_001_DST","P&ID":"280-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"47","IOType":"Comms In","ElectricalType":"NA","IODescription":"OM-281-001 Common Alarm","InstrumentID":"281-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_281_XA_001_DST","P&ID":"281-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"48","IOType":"Comms In","ElectricalType":"NA","IODescription":"OM-282-001 Common Alarm","InstrumentID":"282-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_282_XA_001_DST","P&ID":"282-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"49","IOType":"Comms In","ElectricalType":"NA","IODescription":"TS-300-001 Common Alarm","InstrumentID":"300-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_300_XA_001_DST","P&ID":"300-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"50","IOType":"Comms In","ElectricalType":"NA","IODescription":"TS-300-001 POU Valve Status","InstrumentID":"300-XS-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Closed","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_300_XS_001_DST","P&ID":"300-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"51","IOType":"Comms In","ElectricalType":"NA","IODescription":"TS-300-001 HOPW Available","InstrumentID":"300-XS-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Not Rdy","OnMessage":"Ready","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_300_XS_002_DST","P&ID":"300-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"52","IOType":"Comms In","ElectricalType":"NA","IODescription":"TS-301-001 Common Alarm","InstrumentID":"301-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_301_XA_001_DST","P&ID":"301-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"53","IOType":"Comms In","ElectricalType":"NA","IODescription":"TS-301-001 POU Valve Status","InstrumentID":"301-XS-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Closed","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_301_XS_001_DST","P&ID":"301-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"54","IOType":"Comms In","ElectricalType":"NA","IODescription":"TS-301-001 HOPW Available","InstrumentID":"301-XS-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Not Rdy","OnMessage":"Ready","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_301_XS_002_DST","P&ID":"301-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"55","IOType":"Comms In","ElectricalType":"NA","IODescription":"CS-330-001 Common Alarm","InstrumentID":"330-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_330_XA_001_DST","P&ID":"330-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"56","IOType":"Comms In","ElectricalType":"NA","IODescription":"PAL-334-001 Common Alarm","InstrumentID":"334-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_334_XA_001_DST","P&ID":"334-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"57","IOType":"Comms In","ElectricalType":"NA","IODescription":"WR-336-001 Common Alarm","InstrumentID":"336-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_336_XA_001_DST","P&ID":"336-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"58","IOType":"Comms In","ElectricalType":"NA","IODescription":"PW-382-001 Common alarm","InstrumentID":"382-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_382_XA_001_DST","P&ID":"382-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"59","IOType":"Comms In","ElectricalType":"NA","IODescription":"PW-382-001 POU Valve Status","InstrumentID":"382-XS-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Closed","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_382_XS_001_DST","P&ID":"382-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"60","IOType":"Comms In","ElectricalType":"NA","IODescription":"PW-382-001 WFI Available","InstrumentID":"382-XS-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"No Avail","OnMessage":"Avail","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_382_XS_002_DST","P&ID":"382-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"61","IOType":"Comms In","ElectricalType":"NA","IODescription":"PW-382-001 Final Rinse Water Avail","InstrumentID":"382-XS-003","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"No Avail","OnMessage":"Avail","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_382_XS_003_DST","P&ID":"382-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"62","IOType":"Comms In","ElectricalType":"NA","IODescription":"PW-382-001 Request Final Rinse Water","InstrumentID":"382-XS-004","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Idle","OnMessage":"Request","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_382_XS_004_DST","P&ID":"382-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"63","IOType":"Comms In","ElectricalType":"NA","IODescription":"PW-382-001 Low Acid Detergent Level","InstrumentID":"382-XA-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Low Lvl","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_382_XA_002_DST","P&ID":"382-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"64","IOType":"Comms In","ElectricalType":"NA","IODescription":"PW-382-001 Low Base Detergent Level","InstrumentID":"382-XA-003","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Low Lvl","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_382_XA_003_DST","P&ID":"382-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"65","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 Common Alarm","InstrumentID":"384-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_001_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"66","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 POU Valve Status","InstrumentID":"384-XS-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Closed","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XS_001_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"67","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 WFI Available","InstrumentID":"384-XS-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"No Avail","OnMessage":"Avail","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XS_002_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"68","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 HI/LOW Chamber Temp","InstrumentID":"384-XA-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_002_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"69","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 HI/LOW Chamber Pressure","InstrumentID":"384-XA-003","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_003_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"70","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 Low Clean Steam Pressure","InstrumentID":"384-XA-004","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_004_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"71","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 HI/LOW Temp Deviation","InstrumentID":"384-XA-005","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_005_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"72","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 HI Condensate Level","InstrumentID":"384-XA-006","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_006_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"73","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 VAC Pump Thermal Overload","InstrumentID":"384-XA-007","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_007_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"74","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 High Drain Temp","InstrumentID":"384-XA-008","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_008_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"75","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 Insufficent Air Removal","InstrumentID":"384-XA-009","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_009_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"Local","Slot":"2","Channel":"76","IOType":"Comms In","ElectricalType":"NA","IODescription":"AUT-384-001 Door Seal Failure","InstrumentID":"384-XA-010","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_384_XA_010_DST","P&ID":"384-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"0","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"POINT I/O ETHERNET IP ADAPTER","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-210-001","InstrumentID":"210-ZSC-018","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 2 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSC_018_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-210-001 Vent","InstrumentID":"210-ZSC-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSC_019_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air  To TK-210-001","InstrumentID":"210-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSC_510_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"CHWS TO TK-210-001","InstrumentID":"210-ZSC-810","InstrumentModelNumber":"JAMESBURY / 4\" 815L-11-2236XZ","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSC_810_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"1","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-210-001","InstrumentID":"210-ZSO-018","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 2 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSO_018_DST","P&ID":"210-25-001","Notes":"DWGS 500-501","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-210-001 Vent","InstrumentID":"210-ZSO-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSO_019_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air  To TK-210-001","InstrumentID":"210-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSO_510_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"CHWS TO TK-210-001","InstrumentID":"210-ZSO-810","InstrumentModelNumber":"JAMESBURY / 4\" 815L-11-2236XZ","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_ZSO_810_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"2","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-210-001","InstrumentID":"210-SV-018","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 2 4T1 1537 + 4242","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_018_DST","P&ID":"210-25-001","Notes":"DWGS 500-501","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-210-001 Vent","InstrumentID":"210-SV-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_019_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-210-001","InstrumentID":"210-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_510_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"CHWS TO TK-210-001","InstrumentID":"210-SV-810","InstrumentModelNumber":"JAMESBURY / 4\" 815L-11-2236XZ","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_810_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"1","TerminalId":"TBD-1"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"3","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"2","TerminalId":"TBD-2"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-211-001","InstrumentID":"211-ZSC-018","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 2 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSC_018_DST","P&ID":"211-25-001","Notes":"DWGS 502-503","Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"3","TerminalId":"TBD-3"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-211-001 Vent","InstrumentID":"211-ZSC-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSC_019_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"4","TerminalId":"TBD-4"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-211-001","InstrumentID":"211-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSC_510_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"5","TerminalId":"TBD-5"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"CHWS TO TK-211-001","InstrumentID":"211-ZSC-810","InstrumentModelNumber":"JAMESBURY / 4\" 815L-11-2236XZ","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSC_810_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"6","TerminalId":"TBD-6"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"7","TerminalId":"TBD-7"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"8","TerminalId":"TBD-8"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"9","TerminalId":"TBD-9"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"4","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"10","TerminalId":"TBD-10"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-211-001","InstrumentID":"211-ZSO-018","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 2 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSO_018_DST","P&ID":"211-25-001","Notes":"DWGS 502-503","Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"11","TerminalId":"TBD-11"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-211-001 Vent","InstrumentID":"211-ZSO-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSO_019_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"12","TerminalId":"TBD-12"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-211-001","InstrumentID":"211-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSO_510_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"13","TerminalId":"TBD-13"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"CHWS TO TK-211-001","InstrumentID":"211-ZSO-810","InstrumentModelNumber":"JAMESBURY / 4\" 815L-11-2236XZ","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_ZSO_810_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"14","TerminalId":"TBD-14"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"15","TerminalId":"TBD-15"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBD","Terminal#":"16","TerminalId":"TBD-16"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"1","TerminalId":"TBE-1"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"5","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"2","TerminalId":"TBE-2"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-211-001","InstrumentID":"211-SV-018","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 2 4T1 1537 + 4242","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_018_DST","P&ID":"211-25-001","Notes":"DWGS 502-503","Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"3","TerminalId":"TBE-3"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-211-001 Vent","InstrumentID":"211-SV-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_019_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"4","TerminalId":"TBE-4"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-211-001","InstrumentID":"211-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_510_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"5","TerminalId":"TBE-5"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"CHWS TO TK-211-001","InstrumentID":"211-SV-810","InstrumentModelNumber":"JAMESBURY / 4\" 815L-11-2236XZ","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_810_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"6","TerminalId":"TBE-6"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"7","TerminalId":"TBE-7"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"8","TerminalId":"TBE-8"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"9","TerminalId":"TBE-9"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"6","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"10","TerminalId":"TBE-10"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air  To TP-361-001","InstrumentID":"361-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSC_510_DST","P&ID":"361-25-001","Notes":"DWGS 504-505","Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"11","TerminalId":"TBE-11"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TP-361-001 Vent","InstrumentID":"361-ZSC-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSC_018_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"12","TerminalId":"TBE-12"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TP-361-002","InstrumentID":"361-ZSC-511","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSC_511_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"13","TerminalId":"TBE-13"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TP-361-002 VENT","InstrumentID":"361-ZSC-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSC_019_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"14","TerminalId":"TBE-14"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TP-361-003","InstrumentID":"361-ZSC-512","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSC_512_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"15","TerminalId":"TBE-15"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TP-361-003 VENT","InstrumentID":"361-ZSC-020","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSC_020_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBE","Terminal#":"16","TerminalId":"TBE-16"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"1","TerminalId":"TBF-1"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"7","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"2","TerminalId":"TBF-2"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- Compressed Air  To TP-361-001","InstrumentID":"361-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSO_510_DST","P&ID":"361-25-001","Notes":"DWGS 504-505","Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"3","TerminalId":"TBF-3"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN-TP-361-001 Vent","InstrumentID":"361-ZSO-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSO_018_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"4","TerminalId":"TBF-4"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- Compressed Air To TP-361-002","InstrumentID":"361-ZSO-511","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSO_511_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"5","TerminalId":"TBF-5"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- TP-361-002 VENT","InstrumentID":"361-ZSO-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSO_019_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"6","TerminalId":"TBF-6"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- Compressed Air To TP-361-003","InstrumentID":"361-ZSO-512","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSO_512_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"7","TerminalId":"TBF-7"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- TP-361-003 VENT","InstrumentID":"361-ZSO-020","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSO_020_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"8","TerminalId":"TBF-8"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"9","TerminalId":"TBF-9"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"8","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"10","TerminalId":"TBF-10"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air  To TP-361-001","InstrumentID":"361-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_510_DST","P&ID":"361-25-001","Notes":"DWGS 504-505","Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"11","TerminalId":"TBF-11"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TP-361-001 Vent","InstrumentID":"361-SV-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_018_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"12","TerminalId":"TBF-12"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TP-361-002","InstrumentID":"361-SV-511","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_511_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"13","TerminalId":"TBF-13"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TP-361-002 VENT","InstrumentID":"361-SV-019","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_019_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"14","TerminalId":"TBF-14"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TP-361-003","InstrumentID":"361-SV-512","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_512_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"15","TerminalId":"TBF-15"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TP-361-003 VENT","InstrumentID":"361-SV-020","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_020_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBF","Terminal#":"16","TerminalId":"TBF-16"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"1","TerminalId":"TBG-1"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"9","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"2","TerminalId":"TBG-2"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- PROCESS WASTE","InstrumentID":"200-ZSC-912","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_912_DST","P&ID":"361-25-003","Notes":"DWGS 506-507","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"3","TerminalId":"TBG-3"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- PROCESS WASTE","InstrumentID":"200-ZSC-914","InstrumentModelNumber":"GEMU / 650 025 D 59 40 5E 1 2T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_914_DST","P&ID":"361-25-003","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"4","TerminalId":"TBG-4"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- PROCESS WASTE","InstrumentID":"200-ZSC-909","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_909_DST","P&ID":"361-25-002","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"5","TerminalId":"TBG-5"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- PROCESS WASTE","InstrumentID":"200-ZSC-910","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_910_DST","P&ID":"361-25-002","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"6","TerminalId":"TBG-6"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- PROCESS WASTE","InstrumentID":"369-ZSC-900","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSC_900_DST","P&ID":"369-25-001","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"7","TerminalId":"TBG-7"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"8","TerminalId":"TBG-8"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"9","TerminalId":"TBG-9"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"10","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"10","TerminalId":"TBG-10"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- PROCESS WASTE","InstrumentID":"200-ZSO-912","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_912_DST","P&ID":"361-25-003","Notes":"DWGS 506-507","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"11","TerminalId":"TBG-11"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- PROCESS WASTE","InstrumentID":"200-ZSO-914","InstrumentModelNumber":"GEMU / 650 025 D 59 40 5E 1 2T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_914_DST","P&ID":"361-25-003","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"12","TerminalId":"TBG-12"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- PROCESS WASTE","InstrumentID":"200-ZSO-909","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_909_DST","P&ID":"361-25-002","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"13","TerminalId":"TBG-13"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- PROCESS WASTE","InstrumentID":"200-ZSO-910","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_910_DST","P&ID":"361-25-002","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"14","TerminalId":"TBG-14"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- PROCESS WASTE","InstrumentID":"369-ZSO-900","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSO_900_DST","P&ID":"369-25-001","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"15","TerminalId":"TBG-15"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBG","Terminal#":"16","TerminalId":"TBG-16"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"1","TerminalId":"TBH-1"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"11","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"2","TerminalId":"TBH-2"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PROCESS WASTE","InstrumentID":"361-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_510_DST","P&ID":"361-25-003","Notes":"DWGS 506-507","Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"3","TerminalId":"TBH-3"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PROCESS WASTE","InstrumentID":"200-SV-914","InstrumentModelNumber":"GEMU / 650 025 D 59 40 5E 1 2T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_914_DST","P&ID":"361-25-003","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"4","TerminalId":"TBH-4"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PROCESS WASTE","InstrumentID":"200-SV-909","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_909_DST","P&ID":"361-25-002","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"5","TerminalId":"TBH-5"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PROCESS WASTE","InstrumentID":"200-SV-910","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_910_DST","P&ID":"361-25-002","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"6","TerminalId":"TBH-6"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"7","TerminalId":"TBH-7"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"8","TerminalId":"TBH-8"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"9","TerminalId":"TBH-9"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"12","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"10","TerminalId":"TBH-10"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"COMPOUNDING TANK TK-210-001 RUPTURE DISK","InstrumentID":"210-XS-101","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_XS_101_DST","P&ID":"210-25-001","Notes":"DWG 508","Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"11","TerminalId":"TBH-11"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-001 A-B PROXIMITY SWITCH","InstrumentID":"361-ZS-101","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_101_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"12","TerminalId":"TBH-12"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-001 A-G PROXIMITY SWITCH","InstrumentID":"361-ZS-103","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_103_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"13","TerminalId":"TBH-13"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-001 F-D PROXIMITY SWITCH","InstrumentID":"361-ZS-104","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_104_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"14","TerminalId":"TBH-14"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-003 A-B PROXIMITY SWITCH","InstrumentID":"361-ZS-301","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_301_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"15","TerminalId":"TBH-15"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-002 A-C PROXIMITY SWITCH","InstrumentID":"361-ZS-202","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_202_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBH","Terminal#":"16","TerminalId":"TBH-16"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-001 B-I PROXIMITY SWITCH","InstrumentID":"361-ZS-106","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_106_DST","P&ID":"361-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"1","TerminalId":"TBI-1"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"13","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"2","TerminalId":"TBI-2"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"COMPOUNDING TANK TK-211-001 RUPTURE DISK","InstrumentID":"211-XS-101","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_XS_101_DST","P&ID":"211-25-001","Notes":"DWG 509","Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"3","TerminalId":"TBI-3"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-001 A-C PROXIMITY SWITCH","InstrumentID":"361-ZS-102","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_102_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"4","TerminalId":"TBI-4"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-001 F-E PROXIMITY SWITCH","InstrumentID":"361-ZS-105","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_105_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"5","TerminalId":"TBI-5"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-003 A-C PROXIMITY SWITCH","InstrumentID":"361-ZS-302","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_302_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"6","TerminalId":"TBI-6"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-002 A-B PROXIMITY SWITCH","InstrumentID":"361-ZS-201","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_201_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"7","TerminalId":"TBI-7"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-361-001C-I PROXIMITY SWITCH","InstrumentID":"361-ZS-107","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZS_107_DST","P&ID":"361-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"8","TerminalId":"TBI-8"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"9","TerminalId":"TBI-9"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"14","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"10","TerminalId":"TBI-10"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"DWG 510","Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"11","TerminalId":"TBI-11"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"12","TerminalId":"TBI-12"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"13","TerminalId":"TBI-13"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"14","TerminalId":"TBI-14"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"15","TerminalId":"TBI-15"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBI","Terminal#":"16","TerminalId":"TBI-16"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"1","TerminalId":"TBJ-1"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"15","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"2","TerminalId":"TBJ-2"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS TO TK-210-001","InstrumentID":"210-SV-900","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1536 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_900_DST","P&ID":"210-25-001","Notes":"DWG 511","Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"3","TerminalId":"TBJ-3"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To TK-210-001","InstrumentID":"210-SV-901","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_901_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"4","TerminalId":"TBJ-4"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI TO TK-210-001","InstrumentID":"210-SV-750","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1536 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_750_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"5","TerminalId":"TBJ-5"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-210-001 Drain","InstrumentID":"210-SV-200","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_200_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"6","TerminalId":"TBJ-6"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PUMP PU-120-001 Casing  Drain","InstrumentID":"210-SV-201","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_201_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"7","TerminalId":"TBJ-7"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-210-001 Feed  To PU-210-001","InstrumentID":"210-SV-902","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_902_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"8","TerminalId":"TBJ-8"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-210-001 Process Feed To TP-361-003","InstrumentID":"210-SV-903","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_903_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"9","TerminalId":"TBJ-9"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"16","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Drain from TK-210-001","InstrumentID":"210-SV-202","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_202_DST","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"10","TerminalId":"TBJ-10"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-210-00 Flush Bottom","InstrumentID":"210-SV-010","InstrumentModelNumber":null,"FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_010_DST","P&ID":"210-25-001","Notes":"DWG 512","Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"11","TerminalId":"TBJ-11"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"PROCESS TO TK-210-001","InstrumentID":"210-SV-700","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_700_DST","P&ID":"210-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"12","TerminalId":"TBJ-12"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Process supply to TK-210-001 Eductors","InstrumentID":"210-SV-907","InstrumentModelNumber":"GEMU / 687 100 D 59 40 52 1 7A3 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_907_DST","P&ID":"210-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"13","TerminalId":"TBJ-13"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Procss Drain form PU-210-002 discharge line","InstrumentID":"210-SV-205","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_205_DST","P&ID":"210-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"14","TerminalId":"TBJ-14"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Process Inlet to PU-210-002","InstrumentID":"210-SV-906","InstrumentModelNumber":"GEMU / 687 100 D 59 40 52 1 7A3 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_906_DST","P&ID":"210-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"15","TerminalId":"TBJ-15"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"PU-210-002 Casing Drain","InstrumentID":"210-SV-204","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_204_DST","P&ID":"210-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":"TBJ","Terminal#":"16","TerminalId":"TBJ-16"},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Process Drain","InstrumentID":"210-SV-206","InstrumentModelNumber":"GEMU /650 025 D 93 40 5E 1 2T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_206_DST","P&ID":"210-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"17","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"HIGH QUALITY STEAM DRAIN FROM TK-210-001","InstrumentID":"210-SV-701","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_701_DST","P&ID":"210-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS TO TK-211-001","InstrumentID":"211-SV-900","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1536 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_900_DST","P&ID":"211-25-001","Notes":"DWG 513","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To TK-211-001","InstrumentID":"211-SV-901","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_901_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI TO TK-211-001","InstrumentID":"211-SV-750","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1536 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_750_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-211-001 Drain","InstrumentID":"211-SV-200","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_200_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PUMP PU-211-001 Casing  Drain","InstrumentID":"211-SV-201","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_201_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-211-001 Feed  To PU-211-001","InstrumentID":"211-SV-902","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_902_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-211-001 Process Feed To TP-361-003","InstrumentID":"211-SV-903","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_903_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"18","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Drain from TK-211-001","InstrumentID":"211-SV-202","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_202_DST","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-211-00 Flush Bottom","InstrumentID":"211-SV-010","InstrumentModelNumber":null,"FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_010_DST","P&ID":"211-25-001","Notes":"DWG 514","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"PROCESS TO TK-211-001","InstrumentID":"211-SV-700","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_700_DST","P&ID":"211-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Process supply to TK-211-001 Eductors","InstrumentID":"211-SV-907","InstrumentModelNumber":"GEMU / 687 100 D 59 40 52 1 7A3 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_907_DST","P&ID":"211-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Procss Drain form PU-211-002 discharge line","InstrumentID":"211-SV-205","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_205_DST","P&ID":"211-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Process Inlet to PU-211-002","InstrumentID":"211-SV-906","InstrumentModelNumber":"GEMU / 687 100 D 59 40 52 1 7A3 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_906_DST","P&ID":"211-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"PU-211-002 Casing Drain","InstrumentID":"211-SV-204","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_204_DST","P&ID":"211-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"Process Drain","InstrumentID":"211-SV-206","InstrumentModelNumber":"GEMU /650 025 D 93 40 5E 1 2T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_206_DST","P&ID":"211-25-001","Notes":"ADDED 4/19/2016","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"19","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE - HIGH QUALITY STEAM DRAIN FROM TK-211-001","InstrumentID":"211-SV-701","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_701_DST","P&ID":"211-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TP-361-001 A-C DRAIN","InstrumentID":"361-SV-201","InstrumentModelNumber":"GEMU / 650 020 D 93 40 52 1 1T1 1536 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_201_DST","P&ID":"361-25-001","Notes":"DWG 515","Rev":"0","WiringBlock":