null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed to TP-361-002","InstrumentID":"200-SV-906","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_906_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed to TP-361-002","InstrumentID":"200-SV-907","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_907_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Pump PU-200-001 Casing Drain","InstrumentID":"200-SV-201","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_201_DST","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- DSP-200-001 Drain","InstrumentID":"200-SV-200","InstrumentModelNumber":"GEMU / 650 050 D 93 A6 5E 1 4T1 1508 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_200_DST","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Pump PU-200-002  Casing Drain","InstrumentID":"200-SV-202","InstrumentModelNumber":"GEMU / 650 020 D 80 A6 52 1 1T1 1508 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_202_DST","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-PROCESS FEED TO TP-369-001","InstrumentID":"200-SV-913","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_913_DST","P&ID":"361-25-003","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"20","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-PROCESS FEED TO TP-361-003","InstrumentID":"200-SV-911","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_911_DST","P&ID":"361-25-003","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PROCESSS FEED TO TP-361-002","InstrumentID":"200-SV-908","InstrumentModelNumber":"GEMU / 650 050 D 59 A6 5E 1 4T1 1508 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_908_DST","P&ID":"361-25-002","Notes":"DWG 591","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE - HIGH QUALITY STEAM DRAIN FROM TP-361-001","InstrumentID":"361-SV-700","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_700_DST","P&ID":"361-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE PU-200-002 PROCESS DRAIN","InstrumentID":"200-SV-204","InstrumentModelNumber":"GEMU / 650 025 D 93 A6 5E 1 2T1 1508 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_204_DST","P&ID":"200-25-003","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-PU-200-001 PROCESSDRAIN","InstrumentID":"200-SV-205","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_205_DST","P&ID":"200-25-003","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":null,"Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":null,"Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":null,"Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"21","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":null,"Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"22","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI FLOW TO TK-210-001","InstrumentID":"210-FIT-060","InstrumentModelNumber":"MICROMOTION 2700I12BBMEZZX16401","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"200","EU":"GPM","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S22_ChanData[0]","P&ID":"210-25-001","Notes":"516","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"22","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"22","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-210-001 LEVEL","InstrumentID":"210-LIT-070","InstrumentModelNumber":"Rosemount 3051S1CD3A2B12A1AD1M5Q4Q8Q16GM","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"255","EU":"inches","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S22_ChanData[2]","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"22","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-210-001 TEMPERATURE","InstrumentID":"210-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S22_ChanData[3]","P&ID":"210-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"23","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CA TO TP-361-002 PRESSURE","InstrumentID":"361-PIT-012","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH66M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S23_ChanData[0]","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"23","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS TO TP-361-003 FROM DSP-200-001 PRESSURE","InstrumentID":"200-PIT-013","InstrumentModelNumber":"ANDERSON MPPSA245B0EBH69M1A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S23_ChanData[1]","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"23","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CA TO TP-361-003 PRESSURE","InstrumentID":"361-PIT-014","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH66M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S23_ChanData[2]","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"23","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROM TP-361-003 TO DSP-200-001 PRESSURE","InstrumentID":"200-PIT-015","InstrumentModelNumber":"ANDERSON MPPSA2450EBH66M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"30","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S23_ChanData[3]","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"24","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI TO TP-361-001 PRESSURE","InstrumentID":"361-PIT-006","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH68M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"50","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S24_ChanData[0]","P&ID":"361-25-001","Notes":"517","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"24","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CA TO TP-361-001 PRESSURE","InstrumentID":"361-PIT-008","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH66M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S24_ChanData[1]","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"24","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"24","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"25","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI FLOW TO TK-211-001","InstrumentID":"211-FIT-060","InstrumentModelNumber":"MICROMOTION 2700I12BBMEZZX16401","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"200","EU":"GPM","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S25_ChanData[0]","P&ID":"211-25-001","Notes":"517","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"25","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"25","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-211-001 LEVEL","InstrumentID":"211-LIT-070","InstrumentModelNumber":"Rosemount 3051S1CD3A2B12A1AD1M5Q4Q8Q16GM","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"255","EU":"inches","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S25_ChanData[2]","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"25","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-211-001 TEMPERATURE","InstrumentID":"211-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S25_ChanData[3]","P&ID":"211-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"26","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROM PU-200-001 TO DSP-200-001 PRESSURE","InstrumentID":"200-PIT-006","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"60","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S26_ChanData[0]","P&ID":"200-25-003","Notes":"518","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"26","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROM PU-200-001","InstrumentID":"200-TIT-012","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S26_ChanData[1]","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"26","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROM DSP-200-001 TO PU-200-002 PRESSURE","InstrumentID":"200-PIT-007","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"60","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S26_ChanData[2]","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"26","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS WASTE CONDUCTIVITY","InstrumentID":"200-AIT-041","InstrumentModelNumber":"METTLER TOLEDO M-400/2H / InPro 7002/2 TC-VP3.1B","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"2","EU":"S/μcm","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S26_ChanData[3]","P&ID":"361-25-002","Notes":"CN-27","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"27","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CORRIDOR 1004 DIFFERENTIAL PRESSURE","InstrumentID":"950-PDT-006a","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S27_ChanData[0]","P&ID":"950-35-G-008","Notes":"Not actually indicated on DWG; no Spec sheet for this","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"27","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"27","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"27","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"28","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"519","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"28","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"28","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"28","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"29","Channel":"0","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"PROCESS FROM TP-361-003 TO DSP-200-001 PRESSURE TO INDICATOR","InstrumentID":"200-PY-015","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"30","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_200_PY_015_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"29","Channel":"1","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"CA TO TP-361-003 PRESSURE TO INDICATOR","InstrumentID":"361-PY-014","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_361_PY_014_DST","P&ID":"361-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"30","Channel":"0","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"PROCESS TO TP-361-003 FROM DSP-200-001 PRESSURE TO INDICATOR","InstrumentID":"200-PY-013","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_200_PY_013_DST","P&ID":"361-25-002","Notes":"520","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"30","Channel":"1","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"CA TO TP-361-002 PRESSURE TO INDICATOR","InstrumentID":"361-PY-012","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_361_PY_012_DST","P&ID":"361-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"31","Channel":"0","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"WFI TO TP-361-001 PRESSURE TO INDICATOR","InstrumentID":"361-PY-006","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"50","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_361_PY_006_DST","P&ID":"361-25-001","Notes":"590","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"31","Channel":"1","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"CA TO TP-361-001 PRESSURE TO INDICATOR","InstrumentID":"361-PY-008","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_361_PY_008_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"32","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"590","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-001","Controller":"960-210-CTRLR-01","Rack":"1","Slot":"32","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"0","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"POINT I/O ETHERNET IP ADAPTER","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- MPS To HX-231-001","InstrumentID":"231-ZSC-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_400_DST","P&ID":"231-25-001","Notes":"521-522","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-231-001 CIPR","InstrumentID":"231-ZSC-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_901_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Process Feed To  FIL-241-001","InstrumentID":"231-ZSC-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_904_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-231-001","InstrumentID":"231-ZSC-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_511_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-231-001","InstrumentID":"231-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_510_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-231-001 Vent","InstrumentID":"231-ZSC-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_018_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-231-002 Down Stream Line Drain","InstrumentID":"231-ZSC-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_202_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"1","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-231-001 Down Stream Line Drain","InstrumentID":"231-ZSC-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_201_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- MPS To HX-231-001","InstrumentID":"231-ZSO-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_400_DST","P&ID":"231-25-001","Notes":"521-522","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-231-001 CIPR","InstrumentID":"231-ZSO-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_901_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Process Feed To  FIL-241-001","InstrumentID":"231-ZSO-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_904_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-231-001","InstrumentID":"231-ZSO-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_511_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-231-001","InstrumentID":"231-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_510_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-231-001 Vent","InstrumentID":"231-ZSO-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_018_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- FL-231-002 Down Stream Line Drain","InstrumentID":"231-ZSO-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_202_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"2","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- FL-231-001 Down Stream Line Drain","InstrumentID":"231-ZSO-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_201_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- MPS To HX-231-001","InstrumentID":"231-SV-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_400_DST","P&ID":"231-25-001","Notes":"521-522","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-231-001 CIPR","InstrumentID":"231-SV-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_901_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To  FIL-241-001","InstrumentID":"231-SV-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_904_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-231-001","InstrumentID":"231-SV-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_511_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-231-001","InstrumentID":"231-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_510_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-231-001 Vent","InstrumentID":"231-SV-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_018_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-231-002 Down Stream Line Drain","InstrumentID":"231-SV-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_202_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"3","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-231-001 Down Stream Line Drain","InstrumentID":"231-SV-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_201_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TP-365-001","InstrumentID":"365-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZSC_510_DST","P&ID":"365-25-001","Notes":"523-524","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TP-365-001 VENT","InstrumentID":"365-ZSC-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZSC_018_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"4","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TP-365-001","InstrumentID":"365-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZSO_510_DST","P&ID":"365-25-001","Notes":"523-524","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TP-365-001 VENT","InstrumentID":"365-ZSO-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZSO_018_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"5","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TP-365-001","InstrumentID":"365-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_510_DST","P&ID":"365-25-001","Notes":"523-524","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TP-365-001 VENT","InstrumentID":"365-SV-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_018_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"6","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- MPS To HX-230-001","InstrumentID":"230-ZSC-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_400_DST","P&ID":"230-25-001","Notes":"525-526","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-230-001 CIPR","InstrumentID":"230-ZSC-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_901_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Process Feed To  FIL-240-001","InstrumentID":"230-ZSC-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_904_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-230-001","InstrumentID":"230-ZSC-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_511_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-230-001","InstrumentID":"230-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_510_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-230-001 Vent","InstrumentID":"230-ZSC-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_018_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-230-002 Down Stream Line Drain","InstrumentID":"230-ZSC-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_202_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"7","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-230-001 Down Stream Line Drain","InstrumentID":"230-ZSC-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_201_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- MPS To HX-230-001","InstrumentID":"230-ZSO-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_400_DST","P&ID":"230-25-001","Notes":"525-526","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-230-001 CIPR","InstrumentID":"230-ZSO-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_901_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Process Feed To  FIL-240-001","InstrumentID":"230-ZSO-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_904_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-230-001","InstrumentID":"230-ZSO-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_511_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-230-001","InstrumentID":"230-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_510_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-230-001 Vent","InstrumentID":"230-ZSO-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_018_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- FL-230-002 Down Stream Line Drain","InstrumentID":"230-ZSO-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_202_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"8","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- FL-230-001 Down Stream Line Drain","InstrumentID":"230-ZSO-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_201_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- MPS To HX-230-001","InstrumentID":"230-SV-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_400_DST","P&ID":"230-25-001","Notes":"525-526","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-230-001 CIPR","InstrumentID":"230-SV-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_901_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To  FIL-240-001","InstrumentID":"230-SV-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_904_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-230-001","InstrumentID":"230-SV-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_511_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-230-001","InstrumentID":"230-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_510_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-230-001 Vent","InstrumentID":"230-SV-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_018_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-230-002 Down Stream Line Drain","InstrumentID":"230-SV-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_202_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"9","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-230-001 Down Stream Line Drain","InstrumentID":"230-SV-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_201_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Chilled Water Supply to TK-231-001 Jacket","InstrumentID":"231-ZSC-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSC_810_DST","P&ID":"231-25-001","Notes":"527-528","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED-Chilled Water Supply to TK-230-001 Jacket","InstrumentID":"230-ZSC-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSC_810_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED-Chilled Water Supply to TK-232-001 Jacket","InstrumentID":"232-ZSC-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_810_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"10","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Chilled Water Supply to TK-231-001 Jacket","InstrumentID":"231-ZSO-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_ZSO_810_DST","P&ID":"231-25-001","Notes":"527-528","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-Chilled Water Supply to TK-230-001 Jacket","InstrumentID":"230-ZSO-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_ZSO_810_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-Chilled Water Supply to TK-232-001 Jacket","InstrumentID":"232-ZSO-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_810_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"11","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Chilled Water Supply to TK-231-001 Jacket","InstrumentID":"231-SV-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_810_DST","P&ID":"231-25-001","Notes":"527-528","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Chilled Water Supply to TK-230-001 Jacket","InstrumentID":"230-SV-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_810_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Chilled Water Supply to TK-232-001 Jacket","InstrumentID":"232-SV-810","InstrumentModelNumber":"WORCESTER / 15F39SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_810_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"12","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- MPS To HX-232-001","InstrumentID":"232-ZSC-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_400_DST","P&ID":"232-25-001","Notes":"529-530","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-232-001 CIPR","InstrumentID":"232-ZSC-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_901_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Process Feed To  FIL-241-001","InstrumentID":"232-ZSC-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_904_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-232-001","InstrumentID":"232-ZSC-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_511_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-232-001","InstrumentID":"232-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_510_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-232-001 Vent","InstrumentID":"232-ZSC-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_018_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-232-002 Down Stream Line Drain","InstrumentID":"232-ZSC-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_202_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"13","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-232-001 Down Stream Line Drain","InstrumentID":"232-ZSC-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSC_201_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- MPS To HX-232-001","InstrumentID":"232-ZSO-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_400_DST","P&ID":"232-25-001","Notes":"529-530","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-232-001 CIPR","InstrumentID":"232-ZSO-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_901_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Process Feed To  FIL-241-001","InstrumentID":"232-ZSO-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_904_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-232-001","InstrumentID":"232-ZSO-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_511_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-232-001","InstrumentID":"232-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_510_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-232-001 Vent","InstrumentID":"232-ZSO-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_018_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- FL-232-002 Down Stream Line Drain","InstrumentID":"232-ZSO-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_202_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"14","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- FL-232-001 Down Stream Line Drain","InstrumentID":"232-ZSO-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_ZSO_201_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- MPS To HX-232-001","InstrumentID":"232-SV-400","InstrumentModelNumber":"WORCESTER / 1.5-5946PMSE/20F39SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_400_DST","P&ID":"232-25-001","Notes":"529-530","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-232-001 CIPR","InstrumentID":"232-SV-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_901_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To  FIL-241-001","InstrumentID":"232-SV-904","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_904_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-232-001","InstrumentID":"232-SV-511","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 2 1T1 1537 + 4242 - H","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_511_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-232-001","InstrumentID":"232-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_510_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-232-001 Vent","InstrumentID":"232-SV-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_018_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-232-002 Down Stream Line Drain","InstrumentID":"232-SV-202","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_202_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"15","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-232-001 Down Stream Line Drain","InstrumentID":"232-SV-201","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_201_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"531-532","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"16","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"531-532","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"17","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"531-532","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"18","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 A-D PROXIMITY SWITCH","InstrumentID":"365-ZS-101","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_101_DST","P&ID":"365-25-001","Notes":"533","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 H-D PROXIMITY SWITCH","InstrumentID":"365-ZS-104","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_104_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 I-D PROXIMITY SWITCH","InstrumentID":"365-ZS-107","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_107_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 I-G PROXIMITY SWITCH","InstrumentID":"365-ZS-110","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_110_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 H-G PROXIMITY SWITCH","InstrumentID":"365-ZS-111","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_111_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"RUPTURE DISC INDICATION FOR TK-230-001","InstrumentID":"230-XS-101","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_XS_101_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"RUPTURE DISC INDICATION FOR HX-230-001","InstrumentID":"230-XS-107","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_XS_107_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"19","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 B-E PROXIMITY SWITCH","InstrumentID":"365-ZS-102","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_102_DST","P&ID":"365-25-001","Notes":"534","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 H-E PROXIMITY SWITCH","InstrumentID":"365-ZS-105","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_105_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 I-E PROXIMITY SWITCH","InstrumentID":"365-ZS-108","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_108_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"RUPTURE DISC INDICATION FOR TK-231-001","InstrumentID":"231-XS-101","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_XS_101_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"RUPTURE DISC INDICATION FOR HX-231-001","InstrumentID":"231-XS-107","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_XS_107_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"20","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 C-F PROXIMITY SWITCH","InstrumentID":"365-ZS-103","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_103_DST","P&ID":"365-25-001","Notes":"535","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 H-F PROXIMITY SWITCH","InstrumentID":"365-ZS-106","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_106_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-365-001 I-F PROXIMITY SWITCH","InstrumentID":"365-ZS-109","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_ZS_109_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"RUPTURE DISC INDICATION FOR TK-232-001","InstrumentID":"232-XS-101","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_XS_101_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"RUPTURE DISC INDICATION FOR HX-232-001","InstrumentID":"232-XS-107","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_XS_107_DST","P&ID":"232-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"21","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"536","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"22","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed From TK-210-001","InstrumentID":"210-SV-905","InstrumentModelNumber":"GEMU / 687 080 D 94 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_905_DST","P&ID":"365-25-001","Notes":"537","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FROM TK-210-001 TO DRAIN","InstrumentID":"210-SV-203","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_210_SV_203_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed From TK-211-001","InstrumentID":"211-SV-905","InstrumentModelNumber":"GEMU / 687 080 D 94 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_905_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FROM TK-211-001 TO DRAIN","InstrumentID":"211-SV-203","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_211_SV_203_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Drain From TP-365-001","InstrumentID":"230-SV-206","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_206_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Drain From TP-365-001","InstrumentID":"231-SV-206","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_206_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Drain From TP-365-001","InstrumentID":"232-SV-206","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_206_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"23","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-TK-230-001 LP Drain","InstrumentID":"230-SV-207","InstrumentModelNumber":"GEMU / 650 025 T 80 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_207_DST","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HX-231-001 CIPR","InstrumentID":"231-SV-903","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_903_DST","P&ID":"231-25-001","Notes":"538","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Pump PU-231-001 Disch. To Drain","InstrumentID":"231-SV-203","InstrumentModelNumber":"GEMU / 650 025 D 80 40 5E 1 2T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_203_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Pump PU-231-001 Casing Drain","InstrumentID":"231-SV-204","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1536 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_204_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-231-001 Tank Bottom","InstrumentID":"231-SV-010","InstrumentModelNumber":null,"FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_010_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Solution Recirc. To TK-231-001","InstrumentID":"231-SV-902","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_902_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed to TK-231-001","InstrumentID":"231-SV-016","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_016_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-231-001 Up Stream Line Drain","InstrumentID":"231-SV-200","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_200_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"24","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To TK-231-001","InstrumentID":"231-SV-900","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_900_DST","P&ID":"231-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HX-230-001 CIPR","InstrumentID":"230-SV-903","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_903_DST","P&ID":"230-25-001","Notes":"539","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PU-230-001 Disch. To Drain","InstrumentID":"230-SV-203","InstrumentModelNumber":"GEMU / 650 025 D 80 40 5E 1 2T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_203_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Pump PU-230-001  Casing Drain","InstrumentID":"230-SV-204","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1536 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_204_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-230-001 Tank Bottom","InstrumentID":"230-SV-010","InstrumentModelNumber":null,"FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_010_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Solution Recirc. To TK-230-001","InstrumentID":"230-SV-902","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_902_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed to TK-230-001","InstrumentID":"230-SV-016","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_016_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-230-001 Up Stream Line Drain","InstrumentID":"230-SV-200","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_200_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"25","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To TK-230-001","InstrumentID":"230-SV-900","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_900_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HX-232-001 CIPR","InstrumentID":"232-SV-903","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_903_DST","P&ID":"230-25-001","Notes":"540","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Pump PU-232-001 Disch. To Drain","InstrumentID":"232-SV-203","InstrumentModelNumber":"GEMU / 650 025 D 80 40 5E 1 2T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_203_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Pump PU-232-001 Casing Drain","InstrumentID":"232-SV-204","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1536 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_204_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-232-001 Tank Bottom","InstrumentID":"232-SV-010","InstrumentModelNumber":null,"FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_010_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-Solution Recirc. To TK-232-001","InstrumentID":"232-SV-902","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_902_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed to TK-232-001","InstrumentID":"232-SV-016","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_016_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-232-001 Up Stream Line Drain","InstrumentID":"232-SV-200","InstrumentModelNumber":"GEMU / 650 025 T 94 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_200_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"26","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Process Feed To TK-232-001","InstrumentID":"232-SV-900","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_900_DST","P&ID":"230-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Solution Delivery to FIL-241-001","InstrumentID":"231-SV-905","InstrumentModelNumber":"GEMU /  650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_905_DST","P&ID":"231-25-001","Notes":"595","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PU-231-002 Casing Drain","InstrumentID":"231-SV-205","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_205_DST","P&ID":"231-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Solution Delivery to FIL-240-001","InstrumentID":"230-SV-905","InstrumentModelNumber":"GEMU /  650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_905_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PU-230-002 Casing Drain","InstrumentID":"230-SV-205","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_205_DST","P&ID":"230-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Solution Delivery to FIL-242-001","InstrumentID":"232-SV-905","InstrumentModelNumber":"GEMU /  650 050 D 59 40 5E 1 4T1 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_905_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PU-232-002 Casing Drain","InstrumentID":"232-SV-205","InstrumentModelNumber":"GEMU / 650 020 D 80 40 52 1 1T1 1537 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_205_DST","P&ID":"232-25-001","Notes":"CN-025","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-TK-231-001 LP Drain","InstrumentID":"231-SV-207","InstrumentModelNumber":"GEMU / 650 025 T 80 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_207_DST","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"27","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-TK-231-001 LP Drain","InstrumentID":"232-SV-207","InstrumentModelNumber":"GEMU / 650 025 T 80 41 5E 1 2T1 050 94 1537 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_207_DST","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM/DRAIN TK-230-001","InstrumentID":"230-SV-701","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_701_DST","P&ID":"230-25-001","Notes":"596","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-HIGH QUALITY STEAM/DRAIN TK-230-001","InstrumentID":"230-SV-702","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_702_DST","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-HIGH QUALITY STEAM/DRAIN TK-230-001","InstrumentID":"230-SV-703","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_703_DST","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-HIGH QUALITY STEAM/DRAIN TK-231-001","InstrumentID":"231-SV-701","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_701_DST","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-HIGH QUALITY STEAM/DRAIN TK-231-001","InstrumentID":"231-SV-702","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_702_DST","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-HIGH QUALITY STEAM/DRAIN TK-231-001","InstrumentID":"231-SV-703","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_703_DST","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-HIGH QUALITY STEAM/DRAIN TK-232-001","InstrumentID":"232-SV-701","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_701_DST","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"28","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-HIGH QUALITY STEAM/DRAIN TK-232-001","InstrumentID":"232-SV-702","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_702_DST","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM/DRAIN TK-232-001","InstrumentID":"232-SV-703","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_703_DST","P&ID":"232-25-001","Notes":"597","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM DRAIN FROM TK-230-001","InstrumentID":"230-SV-700","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_230_SV_700_DST","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM DRAIN FROM TK-231-001","InstrumentID":"231-SV-700","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_231_SV_700_DST","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM DRAIN FROM TK-232-001","InstrumentID":"232-SV-700","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_232_SV_700_DST","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"29","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"30","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CA TO TP-365-001 PRESSURE","InstrumentID":"365-PIT-007","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH66M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"30","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S30_ChanData[0]","P&ID":"365-25-001","Notes":"541","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"30","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"30","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"30","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"31","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROM TP-365-001 TO FL-230-001","InstrumentID":"230-PIT-007","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S31_ChanData[0]","P&ID":"230-25-001","Notes":"541","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"31","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"FROCESS FROM FL-230-001 TO FL-230-002","InstrumentID":"230-PIT-008","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S31_ChanData[1]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"31","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"FROCESS FROM FL-230-002 TO FL-230-001","InstrumentID":"230-PIT-009","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S31_ChanData[2]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"31","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-230-001 PRESSURE","InstrumentID":"230-PIT-010","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"45","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S31_ChanData[3]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"32","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-230-001 LEVEL","InstrumentID":"230-LIT-070","InstrumentModelNumber":"Endress & Hauser FMP53-ENC2/0 / AAAECDGBADTFJAAZ1Z1Z1Z1","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"44","EU":"Inches","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S32_ChanData[0]","P&ID":"230-25-001","Notes":"542","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"32","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-230-001 TEMPERATURE","InstrumentID":"230-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S32_ChanData[1]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"32","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PU-230-001 OUTLET PRESSURE","InstrumentID":"230-PIT-012","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"125","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S32_ChanData[2]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"32","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-230-001","InstrumentID":"230-TIT-033","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S32_ChanData[3]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"33","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PU-230-001 OUTLET CONDUCTIVITY","InstrumentID":"230-AIT-041","InstrumentModelNumber":"METTLER TOLEDO M-400/2H / InPro 7002/2 TC-VP3.1B","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"2","EU":"S/μcm","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S33_ChanData[0]","P&ID":"230-25-001","Notes":"542","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"33","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HX-230-001 CIPR OUTLET TEMPERATURE","InstrumentID":"230-TIT-031","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S33_ChanData[1]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"33","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-230-001","InstrumentID":"230-TIT-034","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S33_ChanData[2]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"33","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-230-001","InstrumentID":"230-TIT-035","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S33_ChanData[3]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"34","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROM TP-365-001 TO FL-231-001","InstrumentID":"231-PIT-007","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S34_ChanData[0]","P&ID":"231-25-001","Notes":"543","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"34","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"FROCESS FROM FL-231-001 TO FL-231-002","InstrumentID":"231-PIT-008","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S34_ChanData[1]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"34","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROMFL-231-002 TO TK-231-001","InstrumentID":"231-PIT-009","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S34_ChanData[2]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"34","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-231-001 PRESSURE","InstrumentID":"231-PIT-010","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"45","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S34_ChanData[3]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"35","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-231-001 LEVEL","InstrumentID":"231-LIT-070","InstrumentModelNumber":"Endress & Hauser FMP53-ENC2/0 / AAAECDGBADTFJAAZ1Z1Z1Z1","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"44","EU":"Inches","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S35_ChanData[0]","P&ID":"231-25-001","Notes":"543","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"35","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-231-001 TEMPERATURE","InstrumentID":"231-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S35_ChanData[1]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"35","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PU-231-001 OUTLET PRESSURE","InstrumentID":"231-PIT-012","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"125","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S35_ChanData[2]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"35","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-231-001","InstrumentID":"231-TIT-033","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S35_ChanData[3]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"36","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PU-231-001 OUTLET CONDUCTIVITY","InstrumentID":"231-AIT-041","InstrumentModelNumber":"METTLER TOLEDO M-400/2H / InPro 7002/2 TC-VP3.1B","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"2","EU":"S/μcm","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S36_ChanData[0]","P&ID":"231-25-001","Notes":"544","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"36","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HX-231-001 CIPR OUTLET TEMPERATURE","InstrumentID":"231-TIT-031","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S36_ChanData[1]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"36","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-231-001","InstrumentID":"231-TIT-034","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S36_ChanData[2]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"36","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-231-001","InstrumentID":"231-TIT-035","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S36_ChanData[3]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"37","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROM TP-365-001 TO FL-232-001","InstrumentID":"232-PIT-007","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S37_ChanData[0]","P&ID":"232-25-001","Notes":"544","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"37","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"FROCESS FROM FL-232-001 TO FL-232-002","InstrumentID":"232-PIT-008","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S37_ChanData[1]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"37","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PROCESS FROMFL-232-002 TO TK-232-001","InstrumentID":"232-PIT-009","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"150","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S37_ChanData[2]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"37","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-232-001 PRESSURE","InstrumentID":"232-PIT-010","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"45","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S37_ChanData[3]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"38","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-232-001 LEVEL","InstrumentID":"232-LIT-070","InstrumentModelNumber":"Endress & Hauser FMP53-ENC2/0 / AAAECDGBADTFJAAZ1Z1Z1Z1","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"44","EU":"Inches","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S38_ChanData[0]","P&ID":"232-25-001","Notes":"545","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"38","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-232-001 TEMPERATURE","InstrumentID":"232-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S38_ChanData[1]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"38","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PU-232-001 OUTLET PRESSURE","InstrumentID":"232-PIT-012","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"125","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S38_ChanData[2]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"38","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-232-001","InstrumentID":"232-TIT-033","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S38_ChanData[3]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"39","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"PU-232-001 OUTLET CONDUCTIVITY","InstrumentID":"232-AIT-041","InstrumentModelNumber":"METTLER TOLEDO M-400/2H / InPro 7002/2 TC-VP3.1B","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"2","EU":"S/μcm","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S39_ChanData[0]","P&ID":"232-25-001","Notes":"545","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"39","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HX-232-001 CIPR OUTLET TEMPERATURE","InstrumentID":"232-TIT-031","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S39_ChanData[1]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"39","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-232-001","InstrumentID":"232-TIT-034","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S39_ChanData[2]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"39","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM DRAIN TEMP TK-232-001","InstrumentID":"232-TIT-035","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S39_ChanData[3]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"40","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"FILLING SUITE 1211 TEMPERATURE","InstrumentID":"950-TT-030","InstrumentModelNumber":"VAISALA HMW112","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"degF","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S40_ChanData[0]","P&ID":"950-35-G-025","Notes":"546 / Missing CM List; Not HART","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"40","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"FILLING SUITE 1211 HUMIDITY","InstrumentID":"950-MT-001","InstrumentModelNumber":"VAISALA HMW112","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"RH","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S40_ChanData[1]","P&ID":"950-35-G-025","Notes":"CN005B; Not HART","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"40","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"FILLING SUITE 1211 DIFFERENTIAL PRESSURE","InstrumentID":"950-PDT-008","InstrumentModelNumber":"Ashcroft DX3F0142STP25IWL-XDL-XPV","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0.08","EUMax":"0.25","EU":"inchWC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S40_ChanData[2]","P&ID":"950-35-G-025","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"40","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CORRIDOR 1001 DIFFERENTIAL PRESSURE","InstrumentID":"950-PDT-007","InstrumentModelNumber":"Ashcroft DX3F0142STP1IWL-XDL-XPV","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"0.1","EU":"inchWC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S40_ChanData[3]","P&ID":"950-35-G-009","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"41","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CORRIDOR 1003 DIFFERENTIAL PRESSURE","InstrumentID":"950-PDT-006","InstrumentModelNumber":"Ashcroft DX3F0142STP1IWL-XDL-XPV","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"0.1","EU":"inchWC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S41_ChanData[0]","P&ID":"950-35-G-009","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"41","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"41","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"41","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"42","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"547","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"42","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"42","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"42","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"43","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"MPS TO HX-230-001","InstrumentID":"230-TCV-031","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":"Closed","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S43_ChanData[0]","P&ID":"230-25-001","Notes":"548","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"43","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"Solution Delivery to TK-230-001","InstrumentID":"230-PCV-007","InstrumentModelNumber":"FISHER / DVC6200, HART","FailState":"Open","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S43_ChanData[1]","P&ID":"230-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"44","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"MPS TO HX-231-001","InstrumentID":"231-TCV-031","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":"Closed","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S44_ChanData[0]","P&ID":"231-25-001","Notes":"548","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"44","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"Solution Delivery to TK-231-001","InstrumentID":"231-PCV-007","InstrumentModelNumber":"FISHER / DVC6200, HART","FailState":"Open","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S44_ChanData[1]","P&ID":"231-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"45","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"MPS TO HX-232-001","InstrumentID":"232-TCV-031","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":"Closed","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S45_ChanData[0]","P&ID":"232-25-001","Notes":"549","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"45","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"Solution Delivery to TK-232-001","InstrumentID":"232-PCV-007","InstrumentModelNumber":"FISHER / DVC6200, HART","FailState":"Open","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S45_ChanData[1]","P&ID":"232-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"46","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"CA TO TP-365-001 PRESSURE TO INDICATOR","InstrumentID":"365-PCV-007","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"30","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R02_S46_ChanData[0]","P&ID":"365-25-001","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"46","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"47","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"SPARE FOR TK-\r\r\n231","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"47","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"48","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"SPARE FOR TK-\r\r\n232","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-210-RIO-002","Controller":"960-210-CTRLR-01","Rack":"2","Slot":"48","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"0","Channel":"NA","IOType":"Controller","ElectricalType":"NA","IODescription":"CONTROL LOGIX PROCESSOR","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":null,"WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"1","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"ETHERNET INTERFACE - PRODUCTION NETWORK","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":null,"WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"ETHERNET INTERFACE - LEVEL 0","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":null,"WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-400-001 RUNNING","InstrumentID":"400-XI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_400_SIC_001_IO","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-400-001 START/STOP","InstrumentID":"400-MS-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_400_SIC_001_IO","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-400-001 SPEED REFERENCE","InstrumentID":"400-SC-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_400_SIC_001_IO","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-400-001 PUMP SPEED","InstrumentID":"400-SI-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_400_SIC_001_IO","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-400-001 AUTO","InstrumentID":"400-XY-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_400_SIC_001_IO","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-400-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-400-001 FAULT","InstrumentID":"400-XA-001","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_400_SIC_001_IO","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"0","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"POINT I/O ETHERNET IP ADAPTER","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- CIPS TO DM-200-001","InstrumentID":"200-ZSC-903","InstrumentModelNumber":"GEMU / 650 050 T 80 A6 5E 1 4T1 050 94 1508 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_903_DST","P&ID":"200-25-003","Notes":"DWG 560-561","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- CIPS TO ML-200-001","InstrumentID":"200-ZSC-904","InstrumentModelNumber":"GEMU / 650 050 T 80 A6 5E 1 4T1 050 94 1508 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_904_DST","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- CIPS TO DM-200-001","InstrumentID":"200-ZSC-901","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_901_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- CIPS TO DM-200-001/DSP-200-001","InstrumentID":"200-ZSC-902","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_902_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- CIPS to DM-200-001","InstrumentID":"200-ZSC-905","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSC_905_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TP-369-001","InstrumentID":"369-ZSC-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSC_510_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TP-369-001 Vent","InstrumentID":"369-ZSC-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSC_018_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"1","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- MPS To HX-361-001","InstrumentID":"361-ZSC-400","InstrumentModelNumber":"WORCESTER /3339SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSC_400_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- CIPS TO DM-200-001","InstrumentID":"200-ZSO-903","InstrumentModelNumber":"GEMU / 650 050 T 80 A6 5E 1 4T1 050 94 1508 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_903_DST","P&ID":"200-25-003","Notes":"DWG 560-561","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- CIPS TO ML-200-001","InstrumentID":"200-ZSO-904","InstrumentModelNumber":"GEMU / 650 050 T 80 A6 5E 1 4T1 050 94 1508 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_904_DST","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- CIPS TO DM-200-001","InstrumentID":"200-ZSO-901","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_901_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- CIPS TO DM-200-001/DSP-200-001","InstrumentID":"200-ZSO-902","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_902_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- CIPS to DM-200-001","InstrumentID":"200-ZSO-905","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_ZSO_905_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TP-369-001","InstrumentID":"369-ZSO-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSO_510_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TP-369-001 Vent","InstrumentID":"369-ZSO-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSO_018_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"2","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- MPS To HX-361-001","InstrumentID":"361-ZSO-400","InstrumentModelNumber":"WORCESTER /3339SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_ZSO_400_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS TO DM-200-001","InstrumentID":"200-SV-903","InstrumentModelNumber":"GEMU / 650 050 T 80 A6 5E 1 4T1 050 94 1508 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_903_DST","P&ID":"200-25-003","Notes":"DWG 560-561","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS TO ML-200-001","InstrumentID":"200-SV-904","InstrumentModelNumber":"GEMU / 650 050 T 80 A6 5E 1 4T1 050 94 1508 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_904_DST","P&ID":"200-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-CIPS TO DM-200-001","InstrumentID":"200-SV-901","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_901_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS TO DM-200-001/DSP-200-001","InstrumentID":"200-SV-902","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_902_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS to DM-200-001","InstrumentID":"200-SV-905","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_905_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TP-369-001","InstrumentID":"369-SV-510","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_SV_510_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TP-369-001 Vent","InstrumentID":"369-SV-018","InstrumentModelNumber":"SVF / 2\" SB7F6666AAETO0200000 SR","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_SV_018_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"3","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- MPS To HX-361-001","InstrumentID":"361-SV-400","InstrumentModelNumber":"WORCESTER /3339SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_400_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- MPS Supply To TK-400-001","InstrumentID":"400-ZSC-015","InstrumentModelNumber":"WORCESTER /25F39SN","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_ZSC_015_DST","P&ID":"400-25-001","Notes":"DWG 562-563","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TK-400-001 CIPS Recirc.","InstrumentID":"400-ZSC-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_ZSC_901_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- Compressed Air To TK-400-001","InstrumentID":"400-ZSC-510","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_ZSC_510_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-CLOSED-PROCESS WASTE","InstrumentID":"369-ZSC-900","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSC_900_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED - HIGH QUALITY STEAM TO TP-369-001","InstrumentID":"369-ZSC-701","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSC_701_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"4","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- MPS Supply To TK-400-001","InstrumentID":"400-ZSO-015","InstrumentModelNumber":"WORCESTER /25F39SN","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_ZSO_015_DST","P&ID":"400-25-001","Notes":"DWG 562-563","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- TK-400-001 CIPS Recirc.","InstrumentID":"400-ZSO-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_ZSO_901_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN- Compressed Air To TK-400-001","InstrumentID":"400-ZSO-510","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_ZSO_510_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- PROCESS WASTE","InstrumentID":"369-ZSO-900","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1536 + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSO_900_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- HIGH QUALITY STEAM TO TP-369-001","InstrumentID":"369-ZSO-701","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZSO_701_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"5","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- MPS Supply To TK-400-001","InstrumentID":"400-SV-015","InstrumentModelNumber":"WORCESTER /25F39SN","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_SV_015_DST","P&ID":"400-25-001","Notes":"DWG 562-563","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-400-001 CIPS Recirc.","InstrumentID":"400-SV-901","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_SV_901_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- Compressed Air To TK-400-001","InstrumentID":"400-SV-510","InstrumentModelNumber":"GEMU / 650 040 D 59 40 5E 1 3TA 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_SV_510_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PROCESS WASTE","InstrumentID":"369-SV-900","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_SV_900_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM TO TP-369-001","InstrumentID":"369-SV-701","InstrumentModelNumber":"PBM / 1\", DIHFE8FXG10-64A-S260","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_SV_701_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"6","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TK-400-001 RUPTURE DISC","InstrumentID":"400-XS-101","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_XS_101_DST","P&ID":"400-25-001","Notes":"DWG 564","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-369-001 A-B PROXIMITY SWITCH","InstrumentID":"369-ZS-101","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZS_101_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-369-001 A-C PROXIMITY SWITCH","InstrumentID":"369-ZS-102","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZS_102_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"HX-361-001 RUPTURE DISK","InstrumentID":"361-XS-107","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_XS_107_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-369-001 A-D PROXIMITY SWITCH","InstrumentID":"369-ZS-103","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZS_103_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-369-001 F-B PROXIMITY SWITCH","InstrumentID":"369-ZS-104","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZS_104_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-369-001 F-C PROXIMITY SWITCH","InstrumentID":"369-ZS-105","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZS_105_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"7","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TP-369-001 D-E PROXIMITY SWITCH","InstrumentID":"369-ZS-106","InstrumentModelNumber":"Telemecanique SGA-8072-L05","FailState":null,"OffMessage":"Removed","OnMessage":"Present","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_369_ZS_106_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"DWG 565","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"8","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- DM-200-001 CIPS Flush","InstrumentID":"200-SV-900","InstrumentModelNumber":"GEMU / 650 020 D 93 40 52 1 1T1 1536 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_900_DST","P&ID":"200-25-001","Notes":"DWG 566","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- ML-200-001 CIPS Flush","InstrumentID":"200-SV-203","InstrumentModelNumber":"GEMU / 650 020 D 93 40 52 1 1T1 1536 +4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_200_SV_203_DST","P&ID":"200-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS To TP-361-001","InstrumentID":"361-SV-900","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1536 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_900_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS/SAN To TP-361-001","InstrumentID":"361-SV-901","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_901_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-  CIPS TO HX-361-001","InstrumentID":"365-SV-201","InstrumentModelNumber":"GEMU / 650 050 D 93 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_201_DST","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS To TP-365-001","InstrumentID":"365-SV-900","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_900_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS To TP-365-001","InstrumentID":"365-SV-901","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1537 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_901_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"9","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPR To TP-365-001","InstrumentID":"365-SV-902","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_902_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPR From & TO TP-365-001 & TK-231-001","InstrumentID":"365-SV-903","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_903_DST","P&ID":"365-25-001","Notes":"DWG 567","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPR From & TO TP-365-001 & TK-231-001","InstrumentID":"365-SV-904","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_904_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPR From & TO TP-365-001 & TK-230-001","InstrumentID":"365-SV-905","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_905_DST","P&ID":"365-25-001","Notes":"Missing CM List","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPR From & TO TP-365-001 & TK-230-001","InstrumentID":"365-SV-906","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_906_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS To TP-365-001","InstrumentID":"365-SV-907","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1536 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_907_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIP Drain From TP-365-001","InstrumentID":"365-SV-202","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_202_DST","P&ID":"365-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM DRAIN FROM TP-365-001","InstrumentID":"365-SV-702","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_702_DST","P&ID":"365-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"10","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM DRAIN FROM TP-365-001","InstrumentID":"365-SV-700","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1537 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_700_DST","P&ID":"365-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIPS To TK-369-001","InstrumentID":"400-SV-902","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1536 + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_SV_902_DST","P&ID":"400-25-001","Notes":"DWG 568","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- CIP Pump PU-400-001 Casing Drain","InstrumentID":"400-SV-201","InstrumentModelNumber":"GEMU / 650 020 D 93 40 52 1 1T1 1536 + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_SV_201_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TK-400-001 Drain","InstrumentID":"400-SV-900","InstrumentModelNumber":"GEMU / 650 050 T 80 41 5E 1 4T1 100 94 1536 + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_SV_900_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-  TK-400-001 Bottom Valve","InstrumentID":"400-SV-010","InstrumentModelNumber":null,"FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_400_SV_010_DST","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM DRAIN FROM TP-361-001","InstrumentID":"361-SV-701","InstrumentModelNumber":"GEMU / 687 080 D 59 40 5E 1 6A2 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_361_SV_701_DST","P&ID":"361-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HIGH QUALITY STEAM DRAIN FROM TP-365-001","InstrumentID":"365-SV-701","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 1 4T1 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_365_SV_701_DST","P&ID":"365-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"11","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"12","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CA TO TP-369-001 PRESSURE","InstrumentID":"369-PIT-007","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH66M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"30","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S12_ChanData[0]","P&ID":"369-25-001","Notes":"DWG 569","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"12","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CIPS FROM PU-400-001 VORTEX FLOWMETER","InstrumentID":"400-FIT-060","InstrumentModelNumber":"FOXBORO 84S-U03TJRK-LMN CERT-B, ECEPCO-004701SPECIA, MTS","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"GPM","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S12_ChanData[1]","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"12","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CIPS FROM PU-400-001 PRESSURE","InstrumentID":"400-PIT-008","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"125","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S12_ChanData[2]","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"12","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-400-001 TEMPERATURE","InstrumentID":"400-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S12_ChanData[3]","P&ID":"400-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"13","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-400-001 LEVEL","InstrumentID":"400-LIT-070","InstrumentModelNumber":"Rosemount 3051S1CD3A2B12A1AD1M5Q4Q8Q16GM","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"129","EU":"inches","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S13_ChanData[0]","P&ID":"400-25-001","Notes":"DWG 569","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"13","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CIPS  To TP-361-001 PRESSURE","InstrumentID":"369-PIT-009","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH71M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S13_ChanData[1]","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"13","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CIPS TO TP-361-001 TEMPERATURE","InstrumentID":"361-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S13_ChanData[2]","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"13","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CIPS/SAN TO TP-361-001 CONDUCTIVITY","InstrumentID":"365-AIT-041","InstrumentModelNumber":"METTLER TOLEDO M-400/2H / InPro 7002/2 TC-VP3.1B","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"2","EU":"S/μcm","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S13_ChanData[3]","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"14","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"CIP/SAN FROM TP-361-001 PRESSURE","InstrumentID":"365-PIT-008","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"110","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S14_ChanData[0]","P&ID":"365-25-001","Notes":"DWG 570","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"14","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"HIGH QUALITY STEAM TO TP-369-001 PRESSURE","InstrumentID":"369-PIT-008","InstrumentModelNumber":"ANDERSON MPPSA245A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"40","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S14_ChanData[1]","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"14","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"14","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"15","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"DWG 570","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"15","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"15","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"15","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"16","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"MEDIUM PRESSURE STEAM TO TK-400-001","InstrumentID":"400-TCV-011","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S16_ChanData[0]","P&ID":"400-25-001","Notes":"DWG 571","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"16","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"MEDIUM PRESSURE STEAM TO HX-361-001","InstrumentID":"361-TCV-011","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":"Closed","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S16_ChanData[1]","P&ID":"361-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"17","Channel":"0","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"CIPS TO TP-361-001 PRESSURE TO INDICATOR","InstrumentID":"369-PY-009","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"100","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_369_PY_009_DST","P&ID":"361-25-001","Notes":"DWG 571","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"17","Channel":"1","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"CA TO TP-369-001 PRESSURE TO INDICATOR","InstrumentID":"369-PY-007","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"30","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_369_PY_007_DST","P&ID":"369-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"18","Channel":"0","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"CIP/SAN FROM TP-361-001 PRESSURE","InstrumentID":"365-PY-008","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"30","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_365_PY_008_DST","P&ID":"365-25-001","Notes":"DWG 600","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-400-RIO-001","Controller":"960-400-CTRLR-01","Rack":"1","Slot":"18","Channel":"1","IOType":"AO","ElectricalType":"4-20 mA","IODescription":"HIGH QUALITY STEAM TO TP-369-001 PRESSURE REPEATER SIGNAL","InstrumentID":"369-PY-008","InstrumentModelNumber":"NA","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"40","EU":"psig","ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM_369_PY_008_DST","P&ID":"369-25-001","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"0","Channel":"NA","IOType":"Controller","ElectricalType":"NA","IODescription":"CONTROL LOGIX PROCESSOR","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":null,"WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"1","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"ETHERNET INTERFACE - PRODUCTION NETWORK","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":null,"WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"ETHERNET INTERFACE - LEVEL 0","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":null,"WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"0","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001A RUNNING","InstrumentID":"520-XI-001A","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001A_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"1","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001A START/STOP","InstrumentID":"520-MS-001A","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001A_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"2","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001A SPEED REFERENCE","InstrumentID":"520-SC-001A","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001A_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"3","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001A PUMP SPEED","InstrumentID":"520-SI-001A","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001A_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"4","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001A AUTO","InstrumentID":"520-XY-001A","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001A_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"5","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001A FAULT","InstrumentID":"520-XA-001A","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001A_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"6","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001B RUNNING","InstrumentID":"520-XI-001B","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Not Running","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001B_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"7","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001B START/STOP","InstrumentID":"520-MS-001B","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Stop","OnMessage":"Start","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001B_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"8","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001B SPEED REFERENCE","InstrumentID":"520-SC-001B","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001B_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"9","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001B PUMP SPEED","InstrumentID":"520-SI-001B","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001B_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"10","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001B AUTO","InstrumentID":"520-XY-001B","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Local","OnMessage":"Auto","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001B_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"11","IOType":"Comms In","ElectricalType":"NA","IODescription":"PU-520-001B FAULT","InstrumentID":"520-XA-001B","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Fault","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_VFD_IO","ControllerIOTagName":"CM_520_SIC_001B_IO","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"12","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-001 Water Available from Pretreatment","InstrumentID":"520-XS-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"No Avail","OnMessage":"Avail","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XS-002_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"13","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-001 Common Trouble","InstrumentID":"520-XA-003","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XA-003_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"14","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-001 Run Status","InstrumentID":"520-XS-005","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Idle","OnMessage":"Request","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XS-005_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"15","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-001 Water Request from Storage","InstrumentID":"520-XA-006","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Stopped","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XA-006_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"16","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-002 Water Available from Pretreatment","InstrumentID":"520-XS-012","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"No Avail","OnMessage":"Avail","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XS-012_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"17","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-002 Common Trouble","InstrumentID":"520-XA-013","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XA-013_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"18","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-002 Run Status","InstrumentID":"520-XS-015","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Idle","OnMessage":"Request","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XS-015_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"19","IOType":"Comms In","ElectricalType":"NA","IODescription":"WFI-520-002 Water Request from Storage","InstrumentID":"520-XA-016","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Stopped","OnMessage":"Running","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XA-016_IO","P&ID":"520-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"20","IOType":"Comms In","ElectricalType":"NA","IODescription":"HX-520-003 TEMPERATURE","InstrumentID":"520-TI-045","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM-520-TI-045_IO","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"21","IOType":"Comms In","ElectricalType":"NA","IODescription":"HX-520-003 HOT FLUSH COMPLETED","InstrumentID":"520-XI-028","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Active","OnMessage":"Complete","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XI-028_IO","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"22","IOType":"Comms In","ElectricalType":"NA","IODescription":"HX-520-003 WFI AVAILABLE","InstrumentID":"520-XS-029","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"No Avail","OnMessage":"Avail","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XS-029_IO","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"23","IOType":"Comms In","ElectricalType":"NA","IODescription":"HX-520-005 TEMPERATURE","InstrumentID":"520-TI-044","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_REAL_wSTATUS","ControllerIOTagName":"CM-520-TI-044_IO","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"24","IOType":"Comms In","ElectricalType":"NA","IODescription":"HX-520-005 HOT FLUSH COMPLETED","InstrumentID":"520-XI-026","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Active","OnMessage":"Complete","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XI-026_IO","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"25","IOType":"Comms In","ElectricalType":"NA","IODescription":"HX-520-005 WFI AVAILABLE","InstrumentID":"520-XS-027","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"No Avail","OnMessage":"Avail","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-520-XS-027_IO","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"26","IOType":"Comms In","ElectricalType":"NA","IODescription":"WS-630-001 COMMON ALARM","InstrumentID":"630-XA-001","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-630-XA-001_DST","P&ID":"630-25-001","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"27","IOType":"Comms In","ElectricalType":"NA","IODescription":"CBF-630-001 COMMON ALARM","InstrumentID":"630-XA-002","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-630-XA-002_DST","P&ID":"630-25-002","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"28","IOType":"Comms In","ElectricalType":"NA","IODescription":"WS-630-002 COMMON ALARM","InstrumentID":"630-XA-003","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-630-XA-003_DST","P&ID":"630-25-003","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"29","IOType":"Comms In","ElectricalType":"NA","IODescription":"PKG-630-002 COMMON ALARM","InstrumentID":"630-XA-004","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-630-XA-004_DST","P&ID":"630-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-960-CP-001","Controller":"960-520-CTRLR-01","Rack":"Local","Slot":"2","Channel":"30","IOType":"Comms In","ElectricalType":"NA","IODescription":"PKG-630-002 SANITIZATION REQUEST","InstrumentID":"630-XS-005","InstrumentModelNumber":"OEM Point","FailState":null,"OffMessage":"Idle","OnMessage":"Request","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM-630-XS-005_DST","P&ID":"630-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"0","Channel":"NA","IOType":"Enet Comm Card","ElectricalType":"NA","IODescription":"POINT I/O ETHERNET IP ADAPTER","InstrumentID":"NA","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"NA","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- AUT-384-001 WFI Feed Line Purge","InstrumentID":"520-ZSC-521","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_521_DST","P&ID":"520-25-007","Notes":"DWG 572-573","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU To Autoclave AUT-384-001","InstrumentID":"520-ZSC-751","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_751_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU TO CSG-550-001","InstrumentID":"520-ZSC-764","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_764_DST","P&ID":"520-25-007","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU TO CSG-550-001","InstrumentID":"520-ZSC-527","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_527_DST","P&ID":"520-25-007","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI Line Purge PW-382-001","InstrumentID":"520-ZSC-524","InstrumentModelNumber":"GEMU / 650 025 M 80 41 5E 1 2T1 04-02.OT 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_524_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU To PW-382-001","InstrumentID":"520-ZSC-756","InstrumentModelNumber":"GEMU / 650 025 M 80 41 5E 1 2T1 04-02.OT 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_756_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED-HX-520-002 WFI Feed Line Purge","InstrumentID":"520-ZSC-522","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 04-02.OT 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_522_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"1","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU To HX-520-002","InstrumentID":"520-ZSC-752","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 04-02.OT 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_752_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  AUT-384-001 WFI Feed Line Purge","InstrumentID":"520-ZSO-521","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_521_DST","P&ID":"520-25-007","Notes":"DWG 572-573","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI POU To Autoclave AUT-384-001","InstrumentID":"520-ZSO-751","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_751_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH OPEN- WFI POU TO CSG-550-001","InstrumentID":"520-ZSO-764","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_764_DST","P&ID":"520-25-007","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN- WFI POU TO CSG-550-001","InstrumentID":"520-ZSO-527","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_527_DST","P&ID":"520-25-007","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI Line Purge PW-382-001","InstrumentID":"520-ZSO-524","InstrumentModelNumber":"GEMU / 650 025 M 80 41 5E 1 2T1 04-02.OT 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_524_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI POU To PW-382-001","InstrumentID":"520-ZSO-756","InstrumentModelNumber":"GEMU / 650 025 M 80 41 5E 1 2T1 04-02.OT 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_756_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- OPEN-HX-520-002 WFI Feed Line Purge","InstrumentID":"520-ZSO-522","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 04-02.OT 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_522_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"2","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI POU To HX-520-0021","InstrumentID":"520-ZSO-752","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 04-02.OT 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_752_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- AUT-384-001 WFI Feed Line Purge","InstrumentID":"520-SV-521","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_521_DST","P&ID":"520-25-007","Notes":"DWG 572-573","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI POU To Autoclave AUT-384-001","InstrumentID":"520-SV-751","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_751_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI POU TO CSG-550-001","InstrumentID":"520-SV-764","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_764_DST","P&ID":"520-25-007","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI POU TO CSG-550-001","InstrumentID":"520-SV-527","InstrumentModelNumber":"GEMU / 650 020 M 80 41 5E 1 2T1 05-03.PB 1536 UXXXX + 4242 - H","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_527_DST","P&ID":"520-25-007","Notes":"CN005B","Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI Line Purge PW-382-001","InstrumentID":"520-SV-524","InstrumentModelNumber":"GEMU / 650 025 M 80 41 5E 1 2T1 04-02.OT 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_524_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI POU To PW-382-001","InstrumentID":"520-SV-756","InstrumentModelNumber":"GEMU / 650 025 M 80 41 5E 1 2T1 04-02.OT 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_756_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- HX-520-002 WFI Feed Line Purge","InstrumentID":"520-SV-522","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 04-02.OT 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_522_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"3","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE-WFI POU To HX-520-002","InstrumentID":"520-SV-752","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 04-02.OT 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_752_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-520-001A Vent","InstrumentID":"520-ZSC-018.1","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 2 4T1 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_018.1_DST","P&ID":"520-25-004","Notes":"DWG 574-575","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- FL-520-001B Vent","InstrumentID":"520-ZSC-018.2","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 2 4T1 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_018.2_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":"NA","OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":"NA","OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI Line Purge TK-400-001","InstrumentID":"520-ZSC-520","InstrumentModelNumber":"GEMU / 650 050 M 80 41 5E 1 4T1 05-03.PB 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_520_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU ToTK-400-001.","InstrumentID":"520-ZSC-750","InstrumentModelNumber":"GEMU / 650 050 M 80 41 5E 1 4T1 05-03.PB 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_750_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU To Terminal Sterilizer TS-301-001","InstrumentID":"520-ZSC-760","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_760_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"4","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TS-300-001 WFI Feed Line Purge","InstrumentID":"520-ZSC-525","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_525_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  FL-520-001A Vent","InstrumentID":"520-ZSO-018.1","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 2 4T1 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_018.1_DST","P&ID":"520-25-004","Notes":"DWG 574-575","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  FL-520-001B Vent","InstrumentID":"520-ZSO-018.2","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 2 4T1 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_018.2_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":"NA","OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":"NA","OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI Line Purge TK-400-001","InstrumentID":"520-ZSO-520","InstrumentModelNumber":"GEMU / 650 050 M 80 41 5E 1 4T1 05-03.PB 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_520_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI POU ToTK-400-001","InstrumentID":"520-ZSO-750","InstrumentModelNumber":"GEMU / 650 050 M 80 41 5E 1 4T1 05-03.PB 1536 UXXXX + 4242","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_750_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI POU To Terminal Sterilizer TS-301-001","InstrumentID":"520-ZSO-760","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_760_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"5","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  TS-300-001 WFI Feed Line Purge","InstrumentID":"520-ZSO-525","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_525_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-520-001A Vent","InstrumentID":"520-SV-018.1","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 2 4T1 1536 UXXXX + 4242","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_018.1_DST","P&ID":"520-25-004","Notes":"DWG 574-575","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- FL-520-001B Vent","InstrumentID":"520-SV-018.2","InstrumentModelNumber":"GEMU / 650 050 D 59 40 5E 2 4T1 1536 UXXXX + 4242","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_018.2_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":"NA","OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":"NA","OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"1","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI Line Purge TK-400-001","InstrumentID":"520-SV-520","InstrumentModelNumber":"GEMU / 650 050 M 80 41 5E 1 4T1 05-03.PB 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_520_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI POU ToTK-400-001","InstrumentID":"520-SV-750","InstrumentModelNumber":"GEMU / 650 050 M 80 41 5E 1 4T1 05-03.PB 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_750_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI POU To Terminal Sterilizer TS-301-001","InstrumentID":"520-SV-760","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_760_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"6","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TS-300-001 WFI Feed Line Purge","InstrumentID":"520-SV-525","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_525_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- WFI POU To Terminal Sterilizer TS-301-001","InstrumentID":"520-ZSC-761","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_761_DST","P&ID":"520-25-007","Notes":"DWG 576-577","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH- CLOSED- TS-301-001 WFI Feed Line Purge","InstrumentID":"520-ZSC-526","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Closed","OnMessage":"Closed","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSC_526_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"7","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  WFI POU To Terminal Sterilizer TS-301-001","InstrumentID":"520-ZSO-761","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_761_DST","P&ID":"520-25-007","Notes":"DWG 576-577","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"VALVE LIMIT SWITCH-OPEN-  TS-301-001 WFI Feed Line Purge","InstrumentID":"520-ZSO-526","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"NA","OffMessage":"Not Open","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ZSO_526_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"8","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI POU To Terminal Sterilizer TS-301-001","InstrumentID":"520-SV-761","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_761_DST","P&ID":"520-25-007","Notes":"DWG 576-577","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TS-301-001 WFI Feed Line Purge","InstrumentID":"520-SV-526","InstrumentModelNumber":"GEMU / 687 080 M 80 41 5E 1 6A2 05-03.PB 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_526_DST","P&ID":"520-25-007","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"9","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"HX-520-001 WFI RUPTURE DISK","InstrumentID":"520-XS-107","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_XS_107_DST","P&ID":"520-25-005","Notes":"DWG 578","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"WFI TOC TO PROCESS WASTE ALARM HIGH","InstrumentID":"520-ASH-042","InstrumentModelNumber":"GE ANALYTICAL INSTRUMENTS 500RL TOC w/Super iOS PRD-74200/SER 74000 / 74002/74000/74020","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_ASH_042_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TK-520-001 LEVEL ALARM HIGH HIGH","InstrumentID":"520-LSHH-070","InstrumentModelNumber":"E&H Liquiphant FTL51H-ATE2CD4E6B","FailState":null,"OffMessage":"Normal","OnMessage":"Alarm","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_LSHH_070_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"TK-520-001 WFI RUPTURE DISK","InstrumentID":"520-XS-101","InstrumentModelNumber":null,"FailState":null,"OffMessage":"Normal","OnMessage":"Rupture","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_XS_101_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"10","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"0","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"DWG 579","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"1","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"2","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"3","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"4","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"5","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"6","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"11","Channel":"7","IOType":"DI","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"DWG 580","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- PW-382-001 WFI Feed Line Purge","InstrumentID":"520-SV-203","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_203_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI To PW-382-001","InstrumentID":"520-SV-757","InstrumentModelNumber":"GEMU / 650 025 D 93 40 5E 1 2T1 1536 UXXXX + 4242","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_757_DST","P&ID":"520-25-009","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- TP-361-001 WFI Feed Line Purge","InstrumentID":"520-SV-201","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_201_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI To TP-361-001","InstrumentID":"520-SV-753","InstrumentModelNumber":"GEMU / 687 080 D 93 40 5E 1 6A2 1536 UXXXX + 4212","FailState":"Closed","OffMessage":"Close","OnMessage":"Open","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_753_DST","P&ID":"520-25-008","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI Skid WFI-520-001 FEED Line Flush","InstrumentID":"520-SV-121","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 1 4T1 1536 UXXXX + 4242","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_121_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"12","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SOLENOID VALVE- WFI Skid WFI-520-002 FEED Line Flush","InstrumentID":"520-SV-123","InstrumentModelNumber":"GEMU / 650 050 D 80 40 5E 1 4T1 1536 UXXXX + 4242","FailState":"Open","OffMessage":"Open","OnMessage":"Close","EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":"DST_BOOL_wSTATUS","ControllerIOTagName":"CM_520_SV_123_DST","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"0","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":"DWG 581","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"1","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"2","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"3","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"4","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"5","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"6","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"13","Channel":"7","IOType":"DO","ElectricalType":"24 VDC","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"14","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI TO TP-361-001 TEMPERATURE  FROM HX-520-002","InstrumentID":"520-TIT-035","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S14_ChanData[0]","P&ID":"520-25-008","Notes":"DWG 582","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"14","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"-","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"14","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI CONDUCTIVITY TO TK-520-001","InstrumentID":"520-AIT-041","InstrumentModelNumber":"METTLER TOLEDO M-400/2H / InPro 7002/2 TC-VP3.1B","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"2","EU":"S/μcm","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S14_ChanData[2]","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"14","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI MASS FLOW TO TK-520-001","InstrumentID":"520-FIT-060","InstrumentModelNumber":"MICROMOTION 2700I12BBMEZZX16401","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"120","EU":"GPM","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S14_ChanData[3]","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"15","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI TO PW-382-001 TEMPERATURE  FROM HX-520-004","InstrumentID":"520-TIT-041","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S15_ChanData[0]","P&ID":"520-25-009","Notes":"DWG 582","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"15","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI SUPPLY PRESSURE TO TK-520-001","InstrumentID":"520-PIT-006","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"125","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S15_ChanData[1]","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"15","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI TOC TO PROCESS WASTE","InstrumentID":"520-AIT-042","InstrumentModelNumber":"GE ANALYTICAL INSTRUMENTS 500RL TOC w/Super iOS PRD-74200/SER 74000 / 74002/74000/74020","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0.03","EUMax":"1500","EU":"PPBC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S15_ChanData[2]","P&ID":"520-25-004","Notes":"NOT HART","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"15","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-520-001 PRESSURE","InstrumentID":"520-PIT-001","InstrumentModelNumber":"ANDERSON MPPSA255A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"-14.7","EUMax":"50","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S15_ChanData[3]","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"16","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI FROM HX-520-001 TO TK-520-001","InstrumentID":"520-TIT-034","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S16_ChanData[0]","P&ID":"520-25-005","Notes":"DWG 583","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"16","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-520-001 TEMPERATURE","InstrumentID":"520-TIT-011","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S16_ChanData[1]","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"16","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"TK-520-001 LEVEL","InstrumentID":"520-LIT-071","InstrumentModelNumber":"Rosemount 3051S1CD3A2B12A1AD1M5Q4Q8Q16GM","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"280","EU":"inches","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S16_ChanData[2]","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"16","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"17","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI PRESSURE FROM WFI DISTRIBUTION  PUMPS","InstrumentID":"520-PIT-011","InstrumentModelNumber":"ANDERSON MPPSA345A0EBH99M2A","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"125","EU":"psig","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S17_ChanData[0]","P&ID":"520-25-005","Notes":"DWG 583","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"17","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI TEMPERATURE  FROM WFI DISTRIBUTION  PUMPS","InstrumentID":"520-TIT-032","InstrumentModelNumber":"ROSEMOUNT 3144PD1A2NAM5Q4GM/MT02","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"150","EU":"degC","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S17_ChanData[1]","P&ID":"520-25-005","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"17","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"17","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"18","Channel":"0","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"WATER PRE-TREATMENT WS-630-001 FLOW","InstrumentID":"630-FIT-060","InstrumentModelNumber":"FOXBORO 84F-T03R1SSTJK-N MTS","FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"286","EU":"GPM","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S18_ChanData[0]","P&ID":"630-25-001","Notes":"DWG 584","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"18","Channel":"1","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"18","Channel":"2","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"18","Channel":"3","IOType":"AI-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"19","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"CHILLED WATER RETURN FROM HX-520-002","InstrumentID":"520-TCV-035","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":"Open","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S19_ChanData[0]","P&ID":"520-25-008","Notes":"DWG 585","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"19","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"20","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"CHILLED WATER RETURN FROM HX-520-004","InstrumentID":"520-TCV-041","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":"Open","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S20_ChanData[0]","P&ID":"520-25-009","Notes":"DWG 585","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"20","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"WFI SUPPLY TO TK-520-001","InstrumentID":"520-PCV-006","InstrumentModelNumber":"FISHER / DVC6200, HART","FailState":"Open","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S20_ChanData[1]","P&ID":"520-25-004","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"21","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"MEDIUM PRESSURE STEAM TO HX-520-001","InstrumentID":"520-TCV-034","InstrumentModelNumber":"Flowserve / Logix 420, HART STD / 420-14-W1D-10","FailState":"Closed","OffMessage":null,"OnMessage":null,"EUMin":"0","EUMax":"100","EU":"%","ControllerIODataType":"HART_ChanData","ControllerIOTagName":"R01_S21_ChanData[0]","P&ID":"520-25-005","Notes":"DWG 586","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"21","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"22","Channel":"0","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":"DWG 586","Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null},{"Panel":"960-70-Q-520-RIO-001","Controller":"960-520-CTRLR-01","Rack":"1","Slot":"22","Channel":"1","IOType":"AO-HART","ElectricalType":"4-20 mA HART","IODescription":"SPARE","InstrumentID":"SPARE","InstrumentModelNumber":null,"FailState":null,"OffMessage":null,"OnMessage":null,"EUMin":null,"EUMax":null,"EU":null,"ControllerIODataType":null,"ControllerIOTagName":null,"P&ID":"--","Notes":null,"Rev":"0","WiringBlock":null,"TerminalSet":null,"Terminal#":null,"TerminalId":null}],"Modules":[{"Controller":"CNTR_2950","ModuleTagName":"ControllerBase","ClassName":"ControllerBase","Task":"f_System","Program":"f_System","Routine":"MainRoutine","ExecutionOrder":1,"UsageScenario":"Default","Description":null,"ResolvedTask":"f_System","ResolvedProgram":"f_System","ResolvedRoutine":"MainRoutine"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase0","ClassName":"TaskBase","Task":"a_IOMapping","Program":"a_Diagnostics","Routine":"MainRoutine","ExecutionOrder":2,"UsageScenario":"PerTaskCode","Description":null,"ResolvedTask":"a_IOMapping","ResolvedProgram":"a_Diagnostics","ResolvedRoutine":"MainRoutine"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh0","ClassName":"TaskBase","Task":"f_System","Program":"f_Diagnostics","Routine":"TaskMonitor","ExecutionOrder":3,"UsageScenario":"GlobalDiagCode","Description":null,"ResolvedTask":"f_System","ResolvedProgram":"f_Diagnostics","ResolvedRoutine":"TaskMonitor"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase1","ClassName":"TaskBase","Task":"b_Devices","Program":"b_Diagnostics","Routine":"MainRoutine","ExecutionOrder":4,"UsageScenario":"PerTaskCode","Description":null,"ResolvedTask":"b_Devices","ResolvedProgram":"b_Diagnostics","ResolvedRoutine":"MainRoutine"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh1","ClassName":"TaskBase","Task":"f_System","Program":"f_Diagnostics","Routine":"TaskMonitor","ExecutionOrder":5,"UsageScenario":"GlobalDiagCode","Description":null,"ResolvedTask":"f_System","ResolvedProgram":"f_Diagnostics","ResolvedRoutine":"TaskMonitor"},{"Controller":"CNTR_2950","ModuleTagName":"AI_1880_05","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":6,"UsageScenario":"All","Description":"CIPS Conductivity","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"AI_1880_10","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":7,"UsageScenario":"All","Description":"CIPR Conductivity","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"AI_1880_12","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":8,"UsageScenario":"All","Description":"CIPR TOC","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"FI_1883_01","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":9,"UsageScenario":"All","Description":"CIPS Flow","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_1881_02","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":10,"UsageScenario":"All","Description":"Wash Vessel Pressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_1882_02","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":11,"UsageScenario":"All","Description":"Rinse Vessel Pressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_1883_03","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":12,"UsageScenario":"All","Description":"CIPS Pump Discharge Pressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_1881_03","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":13,"UsageScenario":"All","Description":"Wash Vessel Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_1882_03","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":14,"UsageScenario":"All","Description":"Rinse Vessel Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_1885_04","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":15,"UsageScenario":"All","Description":"CIPS Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_1885_05","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogInputs","ExecutionOrder":16,"UsageScenario":"All","Description":"CIPR Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_9873_04","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":17,"UsageScenario":"All","Description":"AWFI Supply Pressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"FI_9873_05","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":18,"UsageScenario":"All","Description":"AWFI Supply Flow","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_9875_01","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":19,"UsageScenario":"All","Description":"AWFI  HX Inlet Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_9875_09","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":20,"UsageScenario":"All","Description":"AWFI  HX Outlet Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"AI_9870_62","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":21,"UsageScenario":"All","Description":"AWFI Return Conductivity","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"FI_9870_61","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":22,"UsageScenario":"All","Description":"AWFI Return Flow","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_9870_60","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":23,"UsageScenario":"All","Description":"AWFI Backpressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"AI_9870_63","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":24,"UsageScenario":"All","Description":"AWFI Return TOC","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_9860_02","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":25,"UsageScenario":"All","Description":"Storage Vessel Pressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_9860_03","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":26,"UsageScenario":"All","Description":"Storage Vessel Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_9893_04","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":27,"UsageScenario":"All","Description":"HWFI Supply Pressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"FI_9893_05","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":28,"UsageScenario":"All","Description":"HWFI Supply Flow","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_9895_09","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":29,"UsageScenario":"All","Description":"HWFI HX Inlet Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_9895_01","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":30,"UsageScenario":"All","Description":"HWFI HX Outlet Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TI_9895_03","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":31,"UsageScenario":"All","Description":"HWFI Return Temperature","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"AI_9890_62","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":32,"UsageScenario":"All","Description":"HWFI Return Conductivity","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"FI_9890_61","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":33,"UsageScenario":"All","Description":"HWFI Return Flow","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PI_9890_60","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":34,"UsageScenario":"All","Description":"HWFI Backpressure","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"AI_9890_63","ClassName":"P_AInHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogInputs","ExecutionOrder":35,"UsageScenario":"All","Description":"HWFI Return TOC","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogInputs"},{"Controller":"CNTR_2950","ModuleTagName":"TCV_1885_04","ClassName":"P_AOutHART","Task":"b_Devices","Program":"b_CIP","Routine":"AnalogOutputs","ExecutionOrder":36,"UsageScenario":"All","Description":"Steam Supply Control Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"AnalogOutputs"},{"Controller":"CNTR_2950","ModuleTagName":"TCV_9875_01A","ClassName":"P_AOutHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogOutputs","ExecutionOrder":37,"UsageScenario":"All","Description":"AWFI Chilled Water Supply Control Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogOutputs"},{"Controller":"CNTR_2950","ModuleTagName":"TCV_9875_01B","ClassName":"P_AOutHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogOutputs","ExecutionOrder":38,"UsageScenario":"All","Description":"AWFI Steam Supply Control Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogOutputs"},{"Controller":"CNTR_2950","ModuleTagName":"PCV_9870_60","ClassName":"P_AOutHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogOutputs","ExecutionOrder":39,"UsageScenario":"All","Description":"AWFI Backpressure Control Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogOutputs"},{"Controller":"CNTR_2950","ModuleTagName":"TCV_9895_01","ClassName":"P_AOutHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogOutputs","ExecutionOrder":40,"UsageScenario":"All","Description":"HWFI Steam Supply Control Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogOutputs"},{"Controller":"CNTR_2950","ModuleTagName":"PCV_9890_60","ClassName":"P_AOutHART","Task":"b_Devices","Program":"b_WFI","Routine":"AnalogOutputs","ExecutionOrder":41,"UsageScenario":"All","Description":"HWFI Backpressure Control Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"AnalogOutputs"},{"Controller":"CNTR_2950","ModuleTagName":"LAHH_1881_05","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":42,"UsageScenario":"All","Description":"Wash Vessel High High Level Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"LAHH_1882_05","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":43,"UsageScenario":"All","Description":"Rinse Vessel High High Level Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"LAL_1884_08","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":44,"UsageScenario":"All","Description":"Caustic Drum Low Level Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"LAL_1884A_08","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":45,"UsageScenario":"All","Description":"Base Drum Low Level Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"LAL_1886_08","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":46,"UsageScenario":"All","Description":"Acid Drum Low Level Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PAH_1881_07","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":47,"UsageScenario":"All","Description":"Wash Vessel Rupture Disc","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PAH_1882_07","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":48,"UsageScenario":"All","Description":"Rinse Vessel Rupture Disc","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PAH_1885_07","ClassName":"P_DIn","Task":"b_Devices","Program":"b_CIP","Routine":"DiscreteInputs","ExecutionOrder":49,"UsageScenario":"All","Description":"CIPS Rupture Disc","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PAH_9875_08","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":50,"UsageScenario":"All","Description":"AWFI HX Inlet Rupture Disc","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_38","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":51,"UsageScenario":"All","Description":"AWFI UF WFI BH Prox Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_40","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":52,"UsageScenario":"All","Description":"AWFI Portable Buffer BH Prox Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_42","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":53,"UsageScenario":"All","Description":"AWFI Crude UF BH Prox Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_44","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":54,"UsageScenario":"All","Description":"AWFI C&D WFI BH Prox Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"HS_9880_36B","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":55,"UsageScenario":"All","Description":"Room 1340 AWFI Supply Push Button","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PAH_9895_08","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":56,"UsageScenario":"All","Description":"HWFI HX Inlet Rupture Disc","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"LAHH_9860_05","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":57,"UsageScenario":"All","Description":"Vessel High High Level Switch","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"PAH_9860_07","ClassName":"P_DIn","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteInputs","ExecutionOrder":58,"UsageScenario":"All","Description":"Vessel Rupture Disc","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteInputs"},{"Controller":"CNTR_2950","ModuleTagName":"XL_9880_36A","ClassName":"P_Dout","Task":"b_Devices","Program":"b_WFI","Routine":"DiscreteOutputs","ExecutionOrder":59,"ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"DiscreteOutputs"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase2","ClassName":"TaskBase","Task":"c_Loops","Program":"c_Diagnostics","Routine":"MainRoutine","ExecutionOrder":60,"UsageScenario":"PerTaskCode","Description":null,"ResolvedTask":"c_Loops","ResolvedProgram":"c_Diagnostics","ResolvedRoutine":"MainRoutine"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh2","ClassName":"TaskBase","Task":"f_System","Program":"f_Diagnostics","Routine":"TaskMonitor","ExecutionOrder":61,"UsageScenario":"GlobalDiagCode","Description":null,"ResolvedTask":"f_System","ResolvedProgram":"f_Diagnostics","ResolvedRoutine":"TaskMonitor"},{"Controller":"CNTR_2950","ModuleTagName":"FIC_1883_01","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_CIP","Routine":"PIDs","ExecutionOrder":62,"UsageScenario":"PID Loop with 1 Output, VSD","Description":"CIPS Flow Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_CIP","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"LIC_1881_04","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_CIP","Routine":"PIDs","ExecutionOrder":63,"UsageScenario":"PID Loop with 1 Output, PIDE","Description":"Wash Vessel Level","ResolvedTask":"c_Loops","ResolvedProgram":"c_CIP","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"LIC_1882_04","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_CIP","Routine":"PIDs","ExecutionOrder":64,"UsageScenario":"PID Loop with 1 Output, Valve","Description":"Rinse Vessel Level","ResolvedTask":"c_Loops","ResolvedProgram":"c_CIP","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"TIC_1885_04","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_CIP","Routine":"PIDs","ExecutionOrder":65,"UsageScenario":"PID Loop with 1 Output, Valve","Description":"CIPS Temperature Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_CIP","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"TIC_9875_01","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_WFI","Routine":"PIDs","ExecutionOrder":66,"UsageScenario":"PID Loop with 2 Outputs, Valve","Description":"AWFI HX Temperature Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_WFI","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"PIC_9870_60","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_WFI","Routine":"PIDs","ExecutionOrder":67,"UsageScenario":"PID Loop with 1 Output, Valve","Description":"AWFI Backpressure Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_WFI","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"TIC_9895_01","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_WFI","Routine":"PIDs","ExecutionOrder":68,"UsageScenario":"PID Loop with 1 Output, Valve","Description":"HWFI HX Outlet Temperature Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_WFI","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"PIC_9890_60","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_WFI","Routine":"PIDs","ExecutionOrder":69,"UsageScenario":"PID Loop with 1 Output, Valve","Description":"HWFI Backpressure Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_WFI","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"LIC_9860_04","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_WFI","Routine":"PIDs","ExecutionOrder":70,"UsageScenario":"PID Loop with 1 Output, Valve","Description":"HWFI Backpressure Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_WFI","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"TIC_9860_03","ClassName":"P_PIDE","Task":"c_Loops","Program":"c_WFI","Routine":"PIDs","ExecutionOrder":71,"UsageScenario":"PID Loop with 1 Output, Valve","Description":"HWFI Backpressure Control","ResolvedTask":"c_Loops","ResolvedProgram":"c_WFI","ResolvedRoutine":"PIDs"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_03","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":72,"UsageScenario":"ZSC Feedback Only","Description":"Aqueous Organic Waste Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_04","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":73,"UsageScenario":"ZSC Feedback Only","Description":"Aqueous Waste Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_06","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":74,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Distribution Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_07","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":75,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Recirculation Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_08","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":76,"UsageScenario":"ZSC Feedback Only","Description":"CIPR Recirculation Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_09","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":77,"UsageScenario":"ZSC Feedback Only","Description":"CIPR Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_11","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":78,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_13","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":79,"UsageScenario":"ZSC Feedback Only","Description":"CIP Chemical Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_14","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":80,"UsageScenario":"ZSC Feedback Only","Description":"CIP Chemical Recirc Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1881_01","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":81,"UsageScenario":"ZSC Feedback Only","Description":"Wash Vessel Outlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1881_10","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":82,"UsageScenario":"ZSC Feedback Only","Description":"Wash Vessel Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_01","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":83,"UsageScenario":"ZSC Feedback Only","Description":"Rinse Vessel Outlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_10","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":84,"UsageScenario":"ZSC Feedback Only","Description":"Rinse Vessel Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1883_04","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":85,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Pump Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":86,"UsageScenario":"ZSC Feedback Only","Description":"Caustic Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":87,"UsageScenario":"ZSC Feedback Only","Description":"Base Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":88,"UsageScenario":"ZSC Feedback Only","Description":"Steam Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":89,"UsageScenario":"ZSC Feedback Only","Description":"Acid Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1887_01","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":90,"UsageScenario":"ZSC Feedback Only","Description":"Process Air Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_20","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":91,"UsageScenario":"ZSC Feedback Only","Description":"COP Station CIPS Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_21","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":92,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Isolation Valve #1","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_22","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":93,"UsageScenario":"ZSC Feedback Only","Description":"Lyophilizer CIPS Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_23","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":94,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Isolation Valve #2","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_24","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":95,"UsageScenario":"ZSC Feedback Only","Description":"Purification UF Retentate Vessel CIPS Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_25","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":96,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Isolation Valve #3","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_26","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":97,"UsageScenario":"ZSC Feedback Only","Description":"CIPS Isolation Valve #4","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_28","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":98,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel CIPS Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_30","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":99,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel CIPS Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_31","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":100,"UsageScenario":"ZSC Feedback Only","Description":"C&D Vessel CIPS Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_32","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":101,"UsageScenario":"ZSC Feedback Only","Description":"Crude UF Retentate Vessel CIPS Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_33","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":102,"UsageScenario":"ZSC Feedback Only","Description":"COP Station CIPR Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_34","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":103,"UsageScenario":"ZSC Feedback Only","Description":"CIPR Isolation Valve #1","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_35","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":104,"UsageScenario":"ZSC Feedback Only","Description":"Purification UF Retentate Vessel CIPR Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_36","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":105,"UsageScenario":"ZSC Feedback Only","Description":"CIPR Isolation Valve #2","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_37","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":106,"UsageScenario":"ZSC Feedback Only","Description":"CIPR Isolation Valve #3","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_38","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":107,"UsageScenario":"ZSC Feedback Only","Description":"HPLC Skid CIPR Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_39","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":108,"UsageScenario":"ZSC Feedback Only","Description":"Buffer CIPR Isolation Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_40","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":109,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel CIPR Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_41","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":110,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel CIPR Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_44","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":111,"UsageScenario":"ZSC Feedback Only","Description":"C&D Vessel CIPR Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_45","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":112,"UsageScenario":"ZSC Feedback Only","Description":"Crude UF Retentate Vessel CIPR Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_46","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":113,"UsageScenario":"ZSC Feedback Only","Description":"CIPR Isolation Valve #4","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_47","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":114,"UsageScenario":"ZSC Feedback Only","Description":"Buffer Prep CIPR Line Drain Isolation Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_48","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":115,"UsageScenario":"ZSC Feedback Only","Description":"Buffer Prep CIPR Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1903_02","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":116,"UsageScenario":"ZSC Feedback Only","Description":"Purification UF CIPR Pump Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1904_02","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":117,"UsageScenario":"ZSC Feedback Only","Description":"Buffer Prep CIPR Pump Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1905_02","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":118,"UsageScenario":"ZSC Feedback Only","Description":"Crude UF CIPR Pump Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1906_02","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":119,"UsageScenario":"ZSC Feedback Only","Description":"C&D CIPR Pump Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1923_03","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_CIP","Routine":"Valves","ExecutionOrder":120,"UsageScenario":"ZSC Feedback Only","Description":"COP Station CIPR Pump Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":121,"UsageScenario":"ZSC Feedback Only","Description":" Chilled Water Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":122,"UsageScenario":"ZSC Feedback Only","Description":" Steam Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_22","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":123,"UsageScenario":"ZSC Feedback Only","Description":"Wash Room 1304 Sink/UW AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_20","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":124,"UsageScenario":"ZSC Feedback Only","Description":"CIP Skid AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_17","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":125,"UsageScenario":"ZSC Feedback Only","Description":"CIP Skid AWFI Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_24","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":126,"UsageScenario":"ZSC Feedback Only","Description":"Parts Washer AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_09","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":127,"UsageScenario":"ZSC Feedback Only","Description":"Parts Washer AWFI Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_10","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":128,"UsageScenario":"ZSC Feedback Only","Description":"Parts Washer AWFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_26","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":129,"UsageScenario":"ZSC Feedback Only","Description":"UF WFI BH AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_27","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":130,"UsageScenario":"ZSC Feedback Only","Description":"UF WFI BH AWFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_28","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":131,"UsageScenario":"ZSC Feedback Only","Description":"Portable Buffer BH AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_29","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":132,"UsageScenario":"ZSC Feedback Only","Description":"Portable Buffer BH AWFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_37","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":133,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_66","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":134,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel AWFI Diptube Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_65","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":135,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel AWFI Diptube Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_64","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":136,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel AWFI Diptube Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_67","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":137,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel AWFI Isolation Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_55","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":138,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel AWFI Sprayball Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_37","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":139,"UsageScenario":"ZSC Feedback Only","Description":"Buffer B Vessel AWFI Sprayball Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_30","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":140,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_66","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":141,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel AWFI Diptube Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_65","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":142,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel AWFI Diptube Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_64","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":143,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel AWFI Diptube Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_67","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":144,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel AWFI Isolation Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_55","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":145,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel AWFI Sprayball Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_37","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":146,"UsageScenario":"ZSC Feedback Only","Description":"Buffer A Vessel AWFI Sprayball Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_32","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":147,"UsageScenario":"ZSC Feedback Only","Description":"Crude UF BH AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_33","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":148,"UsageScenario":"ZSC Feedback Only","Description":"Crude UF BH AWFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_34","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":149,"UsageScenario":"ZSC Feedback Only","Description":"C&D WFI BH AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_35","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":150,"UsageScenario":"ZSC Feedback Only","Description":"C&D WFI BH AWFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_36","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":151,"UsageScenario":"ZSC Feedback Only","Description":"Room 1340 AWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI",