"Routine":"Valves","ExecutionOrder":152,"UsageScenario":"ZSC Feedback Only","Description":"Steam Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_20","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":153,"UsageScenario":"ZSC Feedback Only","Description":"CIP Skid HWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_16","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":154,"UsageScenario":"ZSC Feedback Only","Description":"CIP Skid WFI Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_14","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":155,"UsageScenario":"ZSC Feedback Only","Description":"CIP Skid WFI Sprayball Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_15","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":156,"UsageScenario":"ZSC Feedback Only","Description":"CIP Skid WFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_22","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":157,"UsageScenario":"ZSC Feedback Only","Description":"Parts Washer HWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_11","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":158,"UsageScenario":"ZSC Feedback Only","Description":"Parts Washer HWFI Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_12","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":159,"UsageScenario":"ZSC Feedback Only","Description":"Parts Washer HWFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_23","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":160,"UsageScenario":"ZSC Feedback Only","Description":"Lyophilizer HWFI Supply Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1700_10","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":161,"UsageScenario":"ZSC Feedback Only","Description":"Lyophilizer HWFI Inlet Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1700_11","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":162,"UsageScenario":"ZSC Feedback Only","Description":"Lyophilizer HWFI Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9860_09","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":163,"UsageScenario":"ZSC Feedback Only","Description":"AWFI Loop Recirculation Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9860_10","ClassName":"P_ValveSO","Task":"b_Devices","Program":"b_WFI","Routine":"Valves","ExecutionOrder":164,"UsageScenario":"ZSC Feedback Only","Description":"AWFI Line Drain Valve","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"Valves"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_CIP","Routine":"VFDs","ExecutionOrder":165,"UsageScenario":"With Feedback & Stats","Description":"CIPS Pump","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1903_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_CIP","Routine":"VFDs","ExecutionOrder":166,"UsageScenario":"With Feedback & Stats","Description":"Purification UF CIPR Pump","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1904_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_CIP","Routine":"VFDs","ExecutionOrder":167,"UsageScenario":"With Feedback & Stats","Description":"Buffer Prep CIPR Pump","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1905_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_CIP","Routine":"VFDs","ExecutionOrder":168,"UsageScenario":"With Feedback & Stats","Description":"Crude UF CIPR Pump","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1906_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_CIP","Routine":"VFDs","ExecutionOrder":169,"UsageScenario":"With Feedback & Stats","Description":"C&D CIPR Pump","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1923_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_CIP","Routine":"VFDs","ExecutionOrder":170,"UsageScenario":"With Feedback & Stats","Description":"COP Station CIPR Pump","ResolvedTask":"b_Devices","ResolvedProgram":"b_CIP","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_WFI","Routine":"VFDs","ExecutionOrder":171,"UsageScenario":"With Feedback & Stats","Description":"AWFI Loop Pump A","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_WFI","Routine":"VFDs","ExecutionOrder":172,"UsageScenario":"With Feedback & Stats","Description":"AWFI Loop Pump B","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_WFI","Routine":"VFDs","ExecutionOrder":173,"UsageScenario":"With Feedback & Stats","Description":"HWFI Loop Pump A","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","ClassName":"P_PF753","Task":"b_Devices","Program":"b_WFI","Routine":"VFDs","ExecutionOrder":174,"UsageScenario":"With Feedback & Stats","Description":"HWFI Loop Pump B","ResolvedTask":"b_Devices","ResolvedProgram":"b_WFI","ResolvedRoutine":"VFDs"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase3","ClassName":"TaskBase","Task":"d_EMs","Program":"d_Diagnostics","Routine":"MainRoutine","ExecutionOrder":175,"UsageScenario":"PerTaskCode","Description":null,"ResolvedTask":"d_EMs","ResolvedProgram":"d_Diagnostics","ResolvedRoutine":"MainRoutine"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh3","ClassName":"TaskBase","Task":"f_System","Program":"f_Diagnostics","Routine":"TaskMonitor","ExecutionOrder":176,"UsageScenario":"GlobalDiagCode","Description":null,"ResolvedTask":"f_System","ResolvedProgram":"f_Diagnostics","ResolvedRoutine":"TaskMonitor"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase4","ClassName":"TaskBase","Task":"e_Batch","Program":"e_Diagnostics","Routine":"MainRoutine","ExecutionOrder":177,"UsageScenario":"PerTaskCode","Description":null,"ResolvedTask":"e_Batch","ResolvedProgram":"e_Diagnostics","ResolvedRoutine":"MainRoutine"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh4","ClassName":"TaskBase","Task":"f_System","Program":"f_Diagnostics","Routine":"TaskMonitor","ExecutionOrder":178,"UsageScenario":"GlobalDiagCode","Description":null,"ResolvedTask":"f_System","ResolvedProgram":"f_Diagnostics","ResolvedRoutine":"TaskMonitor"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_ChemicalAddValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"ChemicalAddValveEM","ExecutionOrder":179,"UsageScenario":"All","Description":"CIP Skid Chemical Addition Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"ChemicalAddValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPSLineValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"CIPSLineValveEM","ExecutionOrder":180,"UsageScenario":"All","Description":"CIP Skid CIPS Line Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"CIPSLineValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPRLineValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"CIPRLineValveEM","ExecutionOrder":181,"UsageScenario":"All","Description":"CIP Skid CIPR Line Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"CIPRLineValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_WashVesselOutletValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"WashVesselOutletValveEM","ExecutionOrder":182,"UsageScenario":"All","Description":"CIP Wash Vessel Outlet Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"WashVesselOutletValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_RinseVesselOutletValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"RinseVesselOutletValveEM","ExecutionOrder":183,"UsageScenario":"All","Description":"CIP Rinse Vessel Outlet Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"RinseVesselOutletValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_WasteHeaderValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"WasteHeaderValveEM","ExecutionOrder":184,"UsageScenario":"All","Description":"CIP Waste Header Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"WasteHeaderValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPSDistHeaderValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"CIPSDistHeaderValveEM","ExecutionOrder":185,"UsageScenario":"All","Description":"CIPS Distribution Header Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"CIPSDistHeaderValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPRDistHeaderValveEM","ClassName":"AOI_ValveSO_EM","Task":"d_EMs","Program":"d_CIP","Routine":"CIPRDistHeaderValveEM","ExecutionOrder":186,"UsageScenario":"All","Description":"CIPR Distribution Header Valve EM","ResolvedTask":"d_EMs","ResolvedProgram":"d_CIP","ResolvedRoutine":"CIPRDistHeaderValveEM"},{"Controller":"CNTR_2950","ModuleTagName":"CIPSkid_SystemStatus","ClassName":"UDT_SystemStatus","Task":"g_EquipmentStatus","Program":"g_CIP","Routine":"SystemStatus","ExecutionOrder":187,"UsageScenario":"All","Description":"CIP Skid System Status","ResolvedTask":"g_EquipmentStatus","ResolvedProgram":"g_CIP","ResolvedRoutine":"SystemStatus"},{"Controller":"CNTR_2950","ModuleTagName":"AWFISkid_SystemStatus","ClassName":"UDT_SystemStatus","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"SystemStatus","ExecutionOrder":188,"ResolvedTask":"g_EquipmentStatus","ResolvedProgram":"g_WFI","ResolvedRoutine":"SystemStatus"},{"Controller":"CNTR_2950","ModuleTagName":"HWFISkid_SystemStatus","ClassName":"UDT_SystemStatus","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"SystemStatus","ExecutionOrder":189,"ResolvedTask":"g_EquipmentStatus","ResolvedProgram":"g_WFI","ResolvedRoutine":"SystemStatus"},{"Controller":"CNTR_2950","ModuleTagName":"Train1AWFIDistribution","ClassName":"UDT_AvailabilityStatus","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"AvailabilityStatus","ExecutionOrder":190,"ResolvedTask":"g_EquipmentStatus","ResolvedProgram":"g_WFI","ResolvedRoutine":"AvailabilityStatus"},{"Controller":"CNTR_2950","ModuleTagName":"Train1HWFIDistribution","ClassName":"UDT_AvailabilityStatus","Task":"g_EquipmentStatus","Program":"g_WFI","Routine":"AvailabilityStatus","ExecutionOrder":191,"ResolvedTask":"g_EquipmentStatus","ResolvedProgram":"g_WFI","ResolvedRoutine":"AvailabilityStatus"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase5","ClassName":"TaskBase","Task":"g_EquipmentStatus","Program":"g_Diagnostics","Routine":"MainRoutine","ExecutionOrder":192,"UsageScenario":"PerTaskCode","Description":null,"ResolvedTask":"g_EquipmentStatus","ResolvedProgram":"g_Diagnostics","ResolvedRoutine":"MainRoutine"},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh5","ClassName":"TaskBase","Task":"f_System","Program":"f_Diagnostics","Routine":"TaskMonitor","ExecutionOrder":193,"UsageScenario":"GlobalDiagCode","Description":null,"ResolvedTask":"f_System","ResolvedProgram":"f_Diagnostics","ResolvedRoutine":"TaskMonitor"}],"Interlocks":[{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","Area":"CIP","Index":0,"ConditionCode":"XIC(TAH_1885_04.Sts)","ConditionDescription":"CIPS Temperature High","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TAH_1885_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","Area":"CIP","Index":1,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","Area":"CIP","Index":2,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","Area":"CIP","Index":3,"ConditionCode":"XIC(SIC_1883_01)","ConditionDescription":"CIPS Pump Not Running","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_1883_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","Area":"CIP","Index":4,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":0,"ConditionCode":"XIC(LALL_1882_04.Sts)","ConditionDescription":"Rinse Vessel Low Low Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1882_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":1,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Low Low Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":3,"ConditionCode":"XIC(PAHH_1883_03.Sts)","ConditionDescription":"CIPS Pump Discharge Pressure High High","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAHH_1883_03"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":4,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":5,"ConditionCode":"XIC(PAH_1882_07.Sts)","ConditionDescription":"Rinse Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1882_07"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":6,"ConditionCode":"XIC(LAHH_1881_05.Sts)","ConditionDescription":"Wash Vessel High High Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAHH_1881_05"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":7,"ConditionCode":"XIC(LAL_1920_31.Sts)","ConditionDescription":"Vessel Receiving CIP Low Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAL_1920_31"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","Index":8,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1903_01","Area":"CIP","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1904_01","Area":"CIP","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1905_01","Area":"CIP","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1906_01","Area":"CIP","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Area":"CIP","Index":0,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Level High","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Area":"CIP","Index":1,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Area":"CIP","Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Area":"CIP","Index":3,"ConditionCode":"XIC(XV_1884A_04.Sts_Opened)","ConditionDescription":"Base Supply Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884_04A"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Area":"CIP","Index":4,"ConditionCode":"XIC(XV_1884_04.Sts_Opened)","ConditionDescription":"Caustic Supply Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Area":"CIP","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Area":"CIP","Index":0,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Level High","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Area":"CIP","Index":1,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Area":"CIP","Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Area":"CIP","Index":3,"ConditionCode":"XIC(XV_1886_04.Sts_Opened)","ConditionDescription":"Acid Supply Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1886_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Area":"CIP","Index":4,"ConditionCode":"XIC(XV_1884_04.Sts_Opened)","ConditionDescription":"Base Supply Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Area":"CIP","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Area":"CIP","Index":0,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Level High","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Area":"CIP","Index":1,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Area":"CIP","Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Area":"CIP","Index":3,"ConditionCode":"XIC(XV_1886_04.Sts_Opened)","ConditionDescription":"Acid Supply Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1886_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Area":"CIP","Index":4,"ConditionCode":"XIC(XV_1884A_04.Sts_Opened)","ConditionDescription":"Caustic Supply Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884A_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Area":"CIP","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_03","Area":"CIP","Index":0,"ConditionCode":"XIC(XV_1880_04.Sts_Opened)","ConditionDescription":"Aqueous Waste Drain Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1880_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_03","Area":"CIP","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XIC(Logic_TBD)"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_04","Area":"CIP","Index":0,"ConditionCode":"XIC(XV_1880_03.Sts_Opened)","ConditionDescription":"Aqueous Organic Waste Drain Valve Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1880_03"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_04","Area":"CIP","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XIC(Logic_TBD)"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1881_10","Area":"CIP","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_10","Area":"CIP","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1923_03","Area":"CIP","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Area":"WFI","Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Area":"WFI","Index":2,"ConditionCode":"GRT(PI_9873_04.Val,PI_9873_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9873_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Area":"WFI","Index":3,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Area":"WFI","Index":4,"ConditionCode":"GRT(PI_9870_60.Val,PI_9870_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9870_60"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Area":"WFI","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Area":"WFI","Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Area":"WFI","Index":2,"ConditionCode":"GRT(PI_9873_04.Val,PI_9873_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9873_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Area":"WFI","Index":3,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Area":"WFI","Index":4,"ConditionCode":"GRT(PI_9870_60.Val,PI_9870_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9870_60"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Area":"WFI","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Area":"WFI","Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Area":"WFI","Index":2,"ConditionCode":"GRT(PI_9893_04.Val,PI_9893_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9893_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Area":"WFI","Index":3,"ConditionCode":"XIO(PAH_9895_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9895_08"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Area":"WFI","Index":4,"ConditionCode":"GRT(PI_9890_60.Val,PI_9890_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9890_60"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Area":"WFI","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Area":"WFI","Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Area":"WFI","Index":2,"ConditionCode":"GRT(PI_9893_04.Val,PI_9893_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9893_04"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Area":"WFI","Index":3,"ConditionCode":"XIO(PAH_9895_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9895_08"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Area":"WFI","Index":4,"ConditionCode":"GRT(PI_9890_60.Val,PI_9890_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9890_60"},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Area":"WFI","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_22","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_20","Area":"WFI","Index":0,"ConditionCode":"XIO(LAHH_1882_05.sts)","ConditionDescription":"CIP Rinse Vessel High High Level Switch","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAHH_1882_05"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_20","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_20","Area":"WFI","Index":2,"ConditionCode":"XIC(XV_9850_20.Sts_Opened)","ConditionDescription":"CIP Skid HWFI Supply Valve is Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_9850_20"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_24","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Parts Washer High High Level Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_24","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_26","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Pur UF WFI Bag Holder Scale High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_26","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_28","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Portable Buffer BH Scale High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_28","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_37","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Buffer B Vessle Weight High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_37","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_66","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_55","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_30","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Buffer A Vessel Weight High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_30","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_66","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_55","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_32","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Crude UF WFI BH Scale High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_32","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_34","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"C&D WFI Bag Holder Scale High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_34","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_36","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","Area":"WFI","Index":0,"ConditionCode":"LES(TI_9875_09.Val,TI_9875_09.Val_LoLoLim)","ConditionDescription":"Hx Outlet Temperature Low Low Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TI_9875_09"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","Area":"WFI","Index":1,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","Area":"WFI","Index":2,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","Area":"WFI","Index":3,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","Area":"WFI","Index":3,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Area":"WFI","Index":0,"ConditionCode":"GRT(TI_9875_09.Val,TI_9875_09.Val_HiHiLim)","ConditionDescription":"Hx Outlet Temperature High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TI_9875_09"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Area":"WFI","Index":1,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Area":"WFI","Index":2,"ConditionCode":"GRT(PI_9873_04.Val,PI_9873_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9873_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Area":"WFI","Index":3,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Area":"WFI","Index":4,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Area":"WFI","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Area":"WFI","Index":0,"ConditionCode":"GRT(TI_9895_01.Val,TI_9895_01.Val_HiHiLim)","ConditionDescription":"Hx Outlet Temperature High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TI_9895_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Area":"WFI","Index":1,"ConditionCode":"XIO(PAH_9895_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9895_08"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Area":"WFI","Index":2,"ConditionCode":"GRT(PI_9893_04.Val,PI_9893_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9893_04"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Area":"WFI","Index":3,"ConditionCode":"XIO(SIC_9893A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9893A_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Area":"WFI","Index":4,"ConditionCode":"XIO(SIC_9893B_01.Sts_Running)","ConditionDescription":"Pump B not running","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9893B_01"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Area":"WFI","Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"PIC_9890_60","Area":"WFI","Index":0,"ConditionCode":"GRT(PI_9890_60.Val,PI_9890_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9890_60"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_20","Area":"WFI","Index":0,"ConditionCode":"XIO(LAHH_1882_05.sts)","ConditionDescription":"CIP Rinse Vessel High High Level Switch","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAHH_1882_05"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_20","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"HWFI Dist Loop WFI Status Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_20","Area":"WFI","Index":2,"ConditionCode":"XIC(XV_9880_20.Sts_Opened)","ConditionDescription":"CIP Skid AWFI Supply Valve is Open","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_9880_20"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_15","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_22","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Parts Washer High High Level Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_22","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"HWFI Dist Loop WFI Status Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_12","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_23","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Lyophilizer High High Level Alarm Active","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_23","Area":"WFI","Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"HWFI Dist Loop WFI Status Unavailable","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1700_11","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"PIC_9870_60","Area":"WFI","Index":0,"ConditionCode":"GRT(PI_9870_60.Val,PI_9870_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9870_60"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_29","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_33","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_64","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_37","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_64","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_37","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_27","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_35","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_10","Area":"WFI","Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":null,"OkayState":0,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}],"Permissives":[],"ControllerBase":[{"Controller":null,"ModuleTagName":"DefaultValues","ControllerBaseScenario":null,"ClassNameOverride":"***Leave this blank to not make tags of this sheet's type","CodeOverride":null,"CommentOverride":null,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"ControllerBase","ControllerBaseScenario":"Default","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"":null}],"TaskBase":[{"Controller":null,"ModuleTagName":"DefaultValues","TaskBaseScenario":null,"ClassNameOverride":"***Leave this blank to not make tags of this sheet's type","CodeOverride":null,"CommentOverride":null,"TaskName":null,"TaskMonTagName":null,"TaskMonInhibitedTagName":null,"IsPerTask":null,"IsGlobalDiag":null,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase0","TaskBaseScenario":"PerTaskCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"a_IOMapping","TaskMonTagName":"L_TaskMonitor[0]","TaskMonInhibitedTagName":null,"IsPerTask":true,"IsGlobalDiag":false,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh0","TaskBaseScenario":"GlobalDiagCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"a_IOMapping","TaskMonTagName":"L_TaskMonitor[0]","TaskMonInhibitedTagName":"L_TaskInhibited[0]","IsPerTask":false,"IsGlobalDiag":true,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase1","TaskBaseScenario":"PerTaskCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"b_Devices","TaskMonTagName":"L_TaskMonitor[1]","TaskMonInhibitedTagName":null,"IsPerTask":true,"IsGlobalDiag":false,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh1","TaskBaseScenario":"GlobalDiagCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"b_Devices","TaskMonTagName":"L_TaskMonitor[1]","TaskMonInhibitedTagName":"L_TaskInhibited[1]","IsPerTask":false,"IsGlobalDiag":true,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase2","TaskBaseScenario":"PerTaskCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"c_Loops","TaskMonTagName":"L_TaskMonitor[2]","TaskMonInhibitedTagName":null,"IsPerTask":true,"IsGlobalDiag":false,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh2","TaskBaseScenario":"GlobalDiagCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"c_Loops","TaskMonTagName":"L_TaskMonitor[2]","TaskMonInhibitedTagName":"L_TaskInhibited[2]","IsPerTask":false,"IsGlobalDiag":true,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase3","TaskBaseScenario":"PerTaskCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"d_EMs","TaskMonTagName":"L_TaskMonitor[3]","TaskMonInhibitedTagName":null,"IsPerTask":true,"IsGlobalDiag":false,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh3","TaskBaseScenario":"GlobalDiagCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"d_EMs","TaskMonTagName":"L_TaskMonitor[3]","TaskMonInhibitedTagName":"L_TaskInhibited[3]","IsPerTask":false,"IsGlobalDiag":true,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase4","TaskBaseScenario":"PerTaskCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"e_Batch","TaskMonTagName":"L_TaskMonitor[4]","TaskMonInhibitedTagName":null,"IsPerTask":true,"IsGlobalDiag":false,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh4","TaskBaseScenario":"GlobalDiagCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"e_Batch","TaskMonTagName":"L_TaskMonitor[4]","TaskMonInhibitedTagName":"L_TaskInhibited[4]","IsPerTask":false,"IsGlobalDiag":true,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBase5","TaskBaseScenario":"PerTaskCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"g_EquipmentStatus","TaskMonTagName":"L_TaskMonitor[5]","TaskMonInhibitedTagName":null,"IsPerTask":true,"IsGlobalDiag":false,"Description":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"TaskBaseInh5","TaskBaseScenario":"GlobalDiagCode","ClassNameOverride":null,"CodeOverride":null,"CommentOverride":null,"TaskName":"g_EquipmentStatus","TaskMonTagName":"L_TaskMonitor[5]","TaskMonInhibitedTagName":"L_TaskInhibited[5]","IsPerTask":false,"IsGlobalDiag":true,"Description":null,"":null}],"P_AIn":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"DeviceTagName":null,"ResetInputTagName":null,"HasChannelIO":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Demo Analog Inputs","Cfg_Label":"CM-AnalogInput","Cfg_Tag":"AnalogInput","Cfg_FwdText":"gpm","Cfg_RevText":"0","Cfg_SpeedRefEU":"100","Cfg_SpeedRefRawMin":"0","Cfg_SpeedRefRawMax":"500","Cfg_SpeedRefEUMin":"0","Cfg_SpeedRefEUMax":"1","Cfg_SpeedFdbkEU":"1","Cfg_SpeedFdbkRawMin":"1","Cfg_SpeedFdbkRawMax":"1","Cfg_SpeedFdbkEUMin":"515","Cfg_SpeedFdbkEUMax":"-15","Cfg_HasReverse":"0.4166667","Cfg_HasJog":"0","Cfg_AllowLocal":"1","Cfg_MinSpdRef":"1","Cfg_MaxSpdRef":"0","Cfg_MaxJogT":"1","Cfg_ResetPulseT":"750","Cfg_HasRunFdbk":"0","Cfg_UseRunFdbk":"0","Cfg_FailToStartT":"0","Cfg_FailToStopT":"PV High-High","Cfg_ShedOnFailToStart":"Gating Condition","Cfg_ShedOnIOFault":"1","Cfg_InpDatalinkEU":"1","Cfg_InpDatalinkLabel":"5","Cfg_HasInpDatalink":"0","Cfg_InpDatalinkRawMin":"High-High Alarm","Cfg_InpDatalinkRawMax":"XAHH-nnnn","Cfg_InpDatalinkEUMin":"0","Cfg_InpDatalinkEUMax":"0","Cfg_OutDatalinkEU":"1","Cfg_OutDatalinkLabel":"500","Cfg_HasOutDatalink":"0","Cfg_OutDatalinkRawMin":"0","Cfg_OutDatalinkRawMax":"0","Cfg_OutDatalinkEUMin":"PV High","Cfg_OutDatalinkEUMax":"Gating Condition","Cfg_OutDatalinkMin":"1","Cfg_OutDatalinkMax":"1","Cfg_SimRampT":"5","Cfg_SimScaleEU":"0","Cfg_SimScaleRaw":"High Alarm","Cfg_HasFwdPermObj":"XAH-nnnn","Cfg_HasRevPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_HasResInhObj":"1","Cfg_HasRunTimeObj":"500","FailToStart.Cfg_Cond":"0","FailToStart.Cfg_Tag":"0","FailToStart.Cfg_Exists":"0","FailToStart.Cfg_ResetReqd":"PV Low","FailToStart.Cfg_AckReqd":"Gating Condition","FailToStart.Cfg_Severity":"1","FailToStart.Cfg_AllowShelve":"1","FailToStart.Cfg_AllowDisable":"5","FailToStart.Cfg_AlmMinOnT":"0","FailToStart.Cfg_MaxShelfT":"Low Alarm","FailToStop.Cfg_Cond":"XAL-nnnn","FailToStop.Cfg_Tag":"0","FailToStop.Cfg_Exists":"0","FailToStop.Cfg_ResetReqd":"1","FailToStop.Cfg_AckReqd":"750","FailToStop.Cfg_Severity":"0","FailToStop.Cfg_AllowShelve":"0","FailToStop.Cfg_AllowDisable":"0","FailToStop.Cfg_AlmMinOnT":"PV Low-Low","FailToStop.Cfg_MaxShelfT":"Gating Condition","IntlkTrip.Cfg_Cond":"1","IntlkTrip.Cfg_Tag":"1","IntlkTrip.Cfg_Exists":"5","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"Low-Low Alarm","IntlkTrip.Cfg_Severity":"XALL-nnnn","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"0","IntlkTrip.Cfg_AlmMinOnT":"1","IntlkTrip.Cfg_MaxShelfT":"1000","DriveFault.Cfg_Cond":"0","DriveFault.Cfg_Tag":"0","DriveFault.Cfg_Exists":"0","DriveFault.Cfg_ResetReqd":"Input Failure","DriveFault.Cfg_AckReqd":"Gating Condition","DriveFault.Cfg_Severity":"1","DriveFault.Cfg_AllowShelve":"1","DriveFault.Cfg_AllowDisable":"5","DriveFault.Cfg_AlmMinOnT":"0","DriveFault.Cfg_MaxShelfT":"Input Failure","IOFault.Cfg_Cond":"XAF-nnnn","IOFault.Cfg_Tag":"1","IOFault.Cfg_Exists":"0","IOFault.Cfg_ResetReqd":"1","IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_SetTrackOvrdHand":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":null,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null}],"P_AInHART":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"Ref_ChanDataTagName":null,"Ref_DiagTableTagName":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Analog Input (HART)","Cfg_Label":"Analog Input (HART)","Cfg_Tag":"P_AInHART","Cfg_EU":null,"Cfg_InpRawMin":"0.0","Cfg_InpRawMax":"100.0","Cfg_PVEUMin":"0.0","Cfg_PVEUMax":"100.0","Cfg_HasHART":"1","Cfg_HasPV":"1","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"1","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"1","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"1","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":"0.0","Cfg_HiHiDB":"1","Cfg_HiDB":"1","Cfg_LoDB":"1","Cfg_LoLoDB":"1","Cfg_FailHiLim":"103.958336","Cfg_FailLoLim":"-2.0833333","Cfg_FailDB":"0.41666666","Cfg_NoSubstPV":"0","Cfg_HasHiHiAlm":"1","Cfg_HiHiResetReqd":"0","Cfg_HiHiAckReqd":"1","Cfg_HiHiSeverity":"750","Cfg_HiHiOnDly":"0","Cfg_HiHiOffDly":"0","Cfg_HiHiGateDly":"0","HiHiGate.Cfg_InpCond":"PV High-High","HiHiGate.Cfg_GateCond":"Gating Condition","HiHi.Cfg_AllowShelve":"1","HiHi.Cfg_AllowDisable":"1","HiHi.Cfg_AlmMinOnT":"5","HiHi.Cfg_MaxShelfT":"480","HiHi.Cfg_Cond":"High-High Alarm","HiHi.Cfg_Tag":"XAHH-nnnn","Cfg_HasHiAlm":"1","Cfg_HiResetReqd":"0","Cfg_HiAckReqd":"1","Cfg_HiSeverity":"500","Cfg_HiOnDly":"0","Cfg_HiOffDly":"0","Cfg_HiGateDly":"0","HiGate.Cfg_InpCond":"PV High","HiGate.Cfg_GateCond":"Gating Condition","Hi.Cfg_AllowShelve":"1","Hi.Cfg_AllowDisable":"1","Hi.Cfg_AlmMinOnT":"5","Hi.Cfg_MaxShelfT":"480","Hi.Cfg_Cond":"High Alarm","Hi.Cfg_Tag":"XAH-nnnn","Cfg_HasLoAlm":"1","Cfg_LoResetReqd":"0","Cfg_LoAckReqd":"1","Cfg_LoSeverity":"500","Cfg_LoOnDly":"0","Cfg_LoOffDly":"0","Cfg_LoGateDly":"0","LoGate.Cfg_InpCond":"PV Low","LoGate.Cfg_GateCond":"Gating Condition","Lo.Cfg_AllowShelve":"1","Lo.Cfg_AllowDisable":"1","Lo.Cfg_AlmMinOnT":"5","Lo.Cfg_MaxShelfT":"480","Lo.Cfg_Cond":"Low Alarm","Lo.Cfg_Tag":"XAL-nnnn","Cfg_HasLoLoAlm":"1","Cfg_LoLoResetReqd":"0","Cfg_LoLoAckReqd":"1","Cfg_LoLoSeverity":"750","Cfg_LoLoOnDly":"0","Cfg_LoLoOffDly":"0","Cfg_LoLoGateDly":"0","LoLoGate.Cfg_InpCond":"PV Low-Low","LoLoGate.Cfg_GateCond":"Gating Condition","LoLo.Cfg_AllowShelve":"1","LoLo.Cfg_AllowDisable":"1","LoLo.Cfg_AlmMinOnT":"5","LoLo.Cfg_MaxShelfT":"480","LoLo.Cfg_Cond":"Low-Low Alarm","LoLo.Cfg_Tag":"XALL-nnnn","Cfg_HasFailAlm":"1","Cfg_FailResetReqd":"0","Cfg_FailAckReqd":"1","Cfg_FailSeverity":"1000","Cfg_FailOnDly":"0","Cfg_FailOffDly":"0","Cfg_FailGateDly":"0","FailGate.Cfg_InpCond":"Input Failure","FailGate.Cfg_GateCond":"Gating Condition","Fail.Cfg_AllowShelve":"1","Fail.Cfg_AllowDisable":"1","Fail.Cfg_AlmMinOnT":"5","Fail.Cfg_MaxShelfT":"480","Fail.Cfg_Cond":"Input Failure","Fail.Cfg_Tag":"XAF-nnnn","Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_SetTrack":"1"},{"Controller":"CNTR_2950","ModuleTagName":"AI_1880_05","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Conductivity","Cfg_Desc":"CIPS Conductivity","Cfg_Label":"AI_1880_05","Cfg_Tag":"AI_1880_05","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"AI_1880_10","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Conductivity","Cfg_Desc":"CIPR Conductivity","Cfg_Label":"AI_1880_10","Cfg_Tag":"AI_1880_10","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"AI_1880_12","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR TOC","Cfg_Desc":"CIPR TOC","Cfg_Label":"AI_1880_12","Cfg_Tag":"AI_1880_12","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"FI_1883_01","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Flow","Cfg_Desc":"CIPS Flow","Cfg_Label":"FI_1883_01","Cfg_Tag":"FI_1883_01","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_1881_02","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Vessel Pressure","Cfg_Desc":"Wash Vessel Pressure","Cfg_Label":"PI_1881_02","Cfg_Tag":"PI_1881_02","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_1882_02","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Rinse Vessel Pressure","Cfg_Desc":"Rinse Vessel Pressure","Cfg_Label":"PI_1882_02","Cfg_Tag":"PI_1882_02","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_1883_03","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Pump Discharge Pressure","Cfg_Desc":"CIPS Pump Discharge Pressure","Cfg_Label":"PI_1883_03","Cfg_Tag":"PI_1883_03","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_1881_03","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Vessel Temperature","Cfg_Desc":"Wash Vessel Temperature","Cfg_Label":"TI_1881_03","Cfg_Tag":"TI_1881_03","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_1882_03","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Rinse Vessel Temperature","Cfg_Desc":"Rinse Vessel Temperature","Cfg_Label":"TI_1882_03","Cfg_Tag":"TI_1882_03","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_1885_04","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Temperature","Cfg_Desc":"CIPS Temperature","Cfg_Label":"TI_1885_04","Cfg_Tag":"TI_1885_04","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_1885_05","Area":"CIP","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Temperature","Cfg_Desc":"CIPR Temperature","Cfg_Label":"TI_1885_05","Cfg_Tag":"TI_1885_05","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_9873_04","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Supply Pressure","Cfg_Desc":"AWFI Supply Pressure","Cfg_Label":"PI_9873_04","Cfg_Tag":"PI_9873_04","Cfg_EU":"psig","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"FI_9873_05","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Supply Flow","Cfg_Desc":"AWFI Supply Flow","Cfg_Label":"FI_9873_05","Cfg_Tag":"FI_9873_05","Cfg_EU":"LPM","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_9875_01","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI  HX Inlet Temperature","Cfg_Desc":"AWFI  HX Inlet Temperature","Cfg_Label":"TI_9875_01","Cfg_Tag":"TI_9875_01","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_9875_09","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI  HX Outlet Temperature","Cfg_Desc":"AWFI  HX Outlet Temperature","Cfg_Label":"TI_9875_09","Cfg_Tag":"TI_9875_09","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"AI_9870_62","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Return Conductivity","Cfg_Desc":"AWFI Return Conductivity","Cfg_Label":"AI_9870_62","Cfg_Tag":"AI_9870_62","Cfg_EU":"mS/cm","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"FI_9870_61","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Return Flow","Cfg_Desc":"AWFI Return Flow","Cfg_Label":"FI_9870_61","Cfg_Tag":"FI_9870_61","Cfg_EU":"LPM","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_9870_60","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Backpressure","Cfg_Desc":"AWFI Backpressure","Cfg_Label":"PI_9870_60","Cfg_Tag":"PI_9870_60","Cfg_EU":"psig","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"AI_9870_63","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Return TOC","Cfg_Desc":"AWFI Return TOC","Cfg_Label":"AI_9870_63","Cfg_Tag":"AI_9870_63","Cfg_EU":null,"Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_9860_02","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Storage Vessel Pressure","Cfg_Desc":"Storage Vessel Pressure","Cfg_Label":"PI_9860_02","Cfg_Tag":"PI_9860_02","Cfg_EU":"psig","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_9860_03","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Storage Vessel Temperature","Cfg_Desc":"Storage Vessel Temperature","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_9893_04","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Supply Pressure","Cfg_Desc":"HWFI Supply Pressure","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"FI_9893_05","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Supply Flow","Cfg_Desc":"HWFI Supply Flow","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_9895_09","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI HX Inlet Temperature","Cfg_Desc":"HWFI HX Inlet Temperature","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_9895_01","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI HX Outlet Temperature","Cfg_Desc":"HWFI HX Outlet Temperature","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"TI_9895_03","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Return Temperature","Cfg_Desc":"HWFI Return Temperature","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"AI_9890_62","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Return Conductivity","Cfg_Desc":"HWFI Return Conductivity","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"FI_9890_61","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Return Flow","Cfg_Desc":"HWFI Return Flow","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"PI_9890_60","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Backpressure","Cfg_Desc":"HWFI Backpressure","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null},{"Controller":"CNTR_2950","ModuleTagName":"AI_9890_63","Area":"WFI","Ref_ChanDataTagName":"AI_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Return TOC","Cfg_Desc":"HWFI Return TOC","Cfg_Label":"TI_9860_03","Cfg_Tag":"TI_9860_03","Cfg_EU":"°C","Cfg_InpRawMin":"4000","Cfg_InpRawMax":"20000","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_HasHART":1,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_FiltTC":null,"Cfg_HiHiDB":null,"Cfg_HiDB":null,"Cfg_LoDB":null,"Cfg_LoLoDB":null,"Cfg_FailHiLim":null,"Cfg_FailLoLim":null,"Cfg_FailDB":null,"Cfg_NoSubstPV":null,"Cfg_HasHiHiAlm":null,"Cfg_HiHiResetReqd":null,"Cfg_HiHiAckReqd":null,"Cfg_HiHiSeverity":null,"Cfg_HiHiOnDly":null,"Cfg_HiHiOffDly":null,"Cfg_HiHiGateDly":null,"HiHiGate.Cfg_InpCond":null,"HiHiGate.Cfg_GateCond":null,"HiHi.Cfg_AllowShelve":null,"HiHi.Cfg_AllowDisable":null,"HiHi.Cfg_AlmMinOnT":null,"HiHi.Cfg_MaxShelfT":null,"HiHi.Cfg_Cond":null,"HiHi.Cfg_Tag":null,"Cfg_HasHiAlm":null,"Cfg_HiResetReqd":null,"Cfg_HiAckReqd":null,"Cfg_HiSeverity":null,"Cfg_HiOnDly":null,"Cfg_HiOffDly":null,"Cfg_HiGateDly":null,"HiGate.Cfg_InpCond":null,"HiGate.Cfg_GateCond":null,"Hi.Cfg_AllowShelve":null,"Hi.Cfg_AllowDisable":null,"Hi.Cfg_AlmMinOnT":null,"Hi.Cfg_MaxShelfT":null,"Hi.Cfg_Cond":null,"Hi.Cfg_Tag":null,"Cfg_HasLoAlm":null,"Cfg_LoResetReqd":null,"Cfg_LoAckReqd":null,"Cfg_LoSeverity":null,"Cfg_LoOnDly":null,"Cfg_LoOffDly":null,"Cfg_LoGateDly":null,"LoGate.Cfg_InpCond":null,"LoGate.Cfg_GateCond":null,"Lo.Cfg_AllowShelve":null,"Lo.Cfg_AllowDisable":null,"Lo.Cfg_AlmMinOnT":null,"Lo.Cfg_MaxShelfT":null,"Lo.Cfg_Cond":null,"Lo.Cfg_Tag":null,"Cfg_HasLoLoAlm":null,"Cfg_LoLoResetReqd":null,"Cfg_LoLoAckReqd":null,"Cfg_LoLoSeverity":null,"Cfg_LoLoOnDly":null,"Cfg_LoLoOffDly":null,"Cfg_LoLoGateDly":null,"LoLoGate.Cfg_InpCond":null,"LoLoGate.Cfg_GateCond":null,"LoLo.Cfg_AllowShelve":null,"LoLo.Cfg_AllowDisable":null,"LoLo.Cfg_AlmMinOnT":null,"LoLo.Cfg_MaxShelfT":null,"LoLo.Cfg_Cond":null,"LoLo.Cfg_Tag":null,"Cfg_HasFailAlm":null,"Cfg_FailResetReqd":null,"Cfg_FailAckReqd":null,"Cfg_FailSeverity":null,"Cfg_FailOnDly":null,"Cfg_FailOffDly":null,"Cfg_FailGateDly":null,"FailGate.Cfg_InpCond":null,"FailGate.Cfg_GateCond":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null}],"P_AOut":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"DeviceTagName":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Analog Output","Cfg_Label":"Analog Output","Cfg_Tag":"P_AOut","Cfg_EU":"%","Cfg_CVEUMin":"0.0","Cfg_CVEUMax":"100.0","Cfg_CVRawMin":"0.0","Cfg_CVRawMax":"100.0","Cfg_MinCV":"0.0","Cfg_MaxCV":"100.0","Cfg_MaxCVRoCInc":"10.0","Cfg_MaxCVRoCDec":"10.0","Cfg_SkipRoCLim":"0","Cfg_MaxInactiveCV":"0.0","Cfg_ShedHold":"0","Cfg_ShedOnIOFault":"1","Cfg_IntlkCV":"0.0","Cfg_HasIntlkObj":"0","Cfg_HasCVNav":"0","Cfg_CVNavTag":null,"IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"'XAF-nnnn'","IntlkTrip.Cfg_Exists":"1","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"1","IntlkTrip.Cfg_Severity":"500","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"1","IntlkTrip.Cfg_AlmMinOnT":"5","IntlkTrip.Cfg_MaxShelfT":"480","IOFault.Cfg_Cond":"I/O Fault","IOFault.Cfg_Tag":"'XAF-nnnn'","IOFault.Cfg_Exists":"1","IOFault.Cfg_ResetReqd":"0","IOFault.Cfg_AckReqd":"1","IOFault.Cfg_Severity":"1000","IOFault.Cfg_AllowShelve":"0","IOFault.Cfg_AllowDisable":"1","IOFault.Cfg_AlmMinOnT":"5","IOFault.Cfg_MaxShelfT":"480","Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_SetTrack":"1","Cfg_SetTrackOvrdHand":"0","Cfg_OvrdIntlk":"0","Mode.Cfg_OvrdOverLock":"1"}],"P_AOutHART":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"Ref_ChanDataTagName":null,"Ref_DiagTableTagName":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Analog Output","Cfg_Label":"Analog Output","Cfg_Tag":"P_AOutHART","Cfg_EU":"%","Cfg_CVEUMin":"0.0","Cfg_CVEUMax":"100.0","Cfg_CVRawMin":"0.0","Cfg_CVRawMax":"100.0","Cfg_MinCV":"0.0","Cfg_MaxCV":"100.0","Cfg_HasHART":"1","Cfg_HasPV":"1","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"1","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"1","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"1","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_MaxCVRoCInc":"10.0","Cfg_MaxCVRoCDec":"10.0","Cfg_SkipRoCLim":"0","Cfg_MaxInactiveCV":"0.0","Cfg_ShedHold":"0","Cfg_ShedOnIOFault":"1","Cfg_IntlkCV":"0.0","Cfg_HasIntlkObj":"0","Cfg_HasCVNav":"0","Cfg_CVNavTag":" '","IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"'XAF-nnnn'","IntlkTrip.Cfg_Exists":"1","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"1","IntlkTrip.Cfg_Severity":"500","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"1","IntlkTrip.Cfg_AlmMinOnT":"5","IntlkTrip.Cfg_MaxShelfT":"480","IOFault.Cfg_Cond":"I/O Fault","IOFault.Cfg_Tag":"'XAF-nnnn'","IOFault.Cfg_Exists":"1","IOFault.Cfg_ResetReqd":"0","IOFault.Cfg_AckReqd":"1","IOFault.Cfg_Severity":"1000","IOFault.Cfg_AllowShelve":"0","IOFault.Cfg_AllowDisable":"1","IOFault.Cfg_AlmMinOnT":"5","IOFault.Cfg_MaxShelfT":"480","Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_SetTrack":"1","Cfg_SetTrackOvrdHand":"0","Cfg_OvrdIntlk":"0","Mode.Cfg_OvrdOverLock":"1"},{"Controller":"CNTR_2950","ModuleTagName":"TCV_1885_04","Area":"CIP","Ref_ChanDataTagName":"AO_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Steam Supply Control Valve","Cfg_Desc":"Steam Supply Control Valve","Cfg_Label":"TCV_1885_04","Cfg_Tag":"TCV_1885_04","Cfg_EU":"%","Cfg_CVEUMin":"0","Cfg_CVEUMax":"100","Cfg_CVRawMin":"4000","Cfg_CVRawMax":"20000","Cfg_MinCV":"0","Cfg_MaxCV":"100","Cfg_HasHART":null,"Cfg_HasPV":"0","Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":"0","Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":"0","Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":"0","Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_MaxCVRoCInc":null,"Cfg_MaxCVRoCDec":null,"Cfg_SkipRoCLim":null,"Cfg_MaxInactiveCV":null,"Cfg_ShedHold":null,"Cfg_ShedOnIOFault":null,"Cfg_IntlkCV":"0","Cfg_HasIntlkObj":"1","Cfg_HasCVNav":"1","Cfg_CVNavTag":"TIC_1330_01","IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"TCV_9875_01A","Area":null,"Ref_ChanDataTagName":"AO_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Chilled Water Supply Control Valve","Cfg_Desc":"AWFI Chilled Water Supply Control Valve","Cfg_Label":"TCV_9875_01A","Cfg_Tag":"TCV_9875_01A","Cfg_EU":"%","Cfg_CVEUMin":0,"Cfg_CVEUMax":100,"Cfg_CVRawMin":4000,"Cfg_CVRawMax":20000,"Cfg_MinCV":0,"Cfg_MaxCV":100,"Cfg_HasHART":1,"Cfg_HasPV":0,"Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":0,"Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":0,"Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":0,"Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_MaxCVRoCInc":null,"Cfg_MaxCVRoCDec":null,"Cfg_SkipRoCLim":null,"Cfg_MaxInactiveCV":null,"Cfg_ShedHold":null,"Cfg_ShedOnIOFault":0,"Cfg_IntlkCV":1,"Cfg_HasIntlkObj":1,"Cfg_HasCVNav":"TIC_1330_01","Cfg_CVNavTag":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":1,"Cfg_ProgDefault":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"TCV_9875_01B","Area":null,"Ref_ChanDataTagName":"AO_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Steam Supply Control Valve","Cfg_Desc":"AWFI Steam Supply Control Valve","Cfg_Label":"TCV_9875_01B","Cfg_Tag":"TCV_9875_01B","Cfg_EU":"%","Cfg_CVEUMin":0,"Cfg_CVEUMax":100,"Cfg_CVRawMin":4000,"Cfg_CVRawMax":20000,"Cfg_MinCV":0,"Cfg_MaxCV":100,"Cfg_HasHART":1,"Cfg_HasPV":0,"Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":0,"Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":0,"Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":0,"Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_MaxCVRoCInc":null,"Cfg_MaxCVRoCDec":null,"Cfg_SkipRoCLim":null,"Cfg_MaxInactiveCV":null,"Cfg_ShedHold":null,"Cfg_ShedOnIOFault":0,"Cfg_IntlkCV":1,"Cfg_HasIntlkObj":1,"Cfg_HasCVNav":"TIC_1330_01","Cfg_CVNavTag":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":1,"Cfg_ProgDefault":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"PCV_9870_60","Area":null,"Ref_ChanDataTagName":"AO_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Backpressure Control Valve","Cfg_Desc":"AWFI Backpressure Control Valve","Cfg_Label":"PCV_9870_60","Cfg_Tag":"PCV_9870_60","Cfg_EU":"%","Cfg_CVEUMin":0,"Cfg_CVEUMax":100,"Cfg_CVRawMin":4000,"Cfg_CVRawMax":20000,"Cfg_MinCV":0,"Cfg_MaxCV":100,"Cfg_HasHART":1,"Cfg_HasPV":0,"Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":0,"Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":0,"Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":0,"Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_MaxCVRoCInc":null,"Cfg_MaxCVRoCDec":null,"Cfg_SkipRoCLim":null,"Cfg_MaxInactiveCV":null,"Cfg_ShedHold":null,"Cfg_ShedOnIOFault":0,"Cfg_IntlkCV":1,"Cfg_HasIntlkObj":1,"Cfg_HasCVNav":"PIC_1320_02","Cfg_CVNavTag":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":1,"Cfg_ProgDefault":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"TCV_9895_01","Area":null,"Ref_ChanDataTagName":"AO_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Steam Supply Control Valve","Cfg_Desc":"HWFI Steam Supply Control Valve","Cfg_Label":"TCV_9895_01","Cfg_Tag":"TCV_9895_01","Cfg_EU":"%","Cfg_CVEUMin":0,"Cfg_CVEUMax":100,"Cfg_CVRawMin":4000,"Cfg_CVRawMax":20000,"Cfg_MinCV":0,"Cfg_MaxCV":100,"Cfg_HasHART":1,"Cfg_HasPV":0,"Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":0,"Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":0,"Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":0,"Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_MaxCVRoCInc":null,"Cfg_MaxCVRoCDec":null,"Cfg_SkipRoCLim":null,"Cfg_MaxInactiveCV":null,"Cfg_ShedHold":null,"Cfg_ShedOnIOFault":0,"Cfg_IntlkCV":1,"Cfg_HasIntlkObj":1,"Cfg_HasCVNav":"PIC_1320_02","Cfg_CVNavTag":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":1,"Cfg_ProgDefault":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"PCV_9890_60","Area":null,"Ref_ChanDataTagName":"AO_Tagname_TBD","Ref_DiagTableTagName":"H_DiagTable_Generic","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Backpressure Control Valve","Cfg_Desc":"HWFI Backpressure Control Valve","Cfg_Label":"PCV_9890_60","Cfg_Tag":"PCV_9890_60","Cfg_EU":"%","Cfg_CVEUMin":0,"Cfg_CVEUMax":100,"Cfg_CVRawMin":4000,"Cfg_CVRawMax":20000,"Cfg_MinCV":0,"Cfg_MaxCV":100,"Cfg_HasHART":1,"Cfg_HasPV":0,"Cfg_PVLabel":null,"Cfg_PVEU":null,"Cfg_HasSV":0,"Cfg_SVLabel":null,"Cfg_SVEU":null,"Cfg_HasTV":0,"Cfg_TVLabel":null,"Cfg_TVEU":null,"Cfg_HasFV":0,"Cfg_FVLabel":null,"Cfg_FVEU":null,"Cfg_MaxCVRoCInc":null,"Cfg_MaxCVRoCDec":null,"Cfg_SkipRoCLim":null,"Cfg_MaxInactiveCV":null,"Cfg_ShedHold":null,"Cfg_ShedOnIOFault":0,"Cfg_IntlkCV":1,"Cfg_HasIntlkObj":1,"Cfg_HasCVNav":"PIC_1320_02","Cfg_CVNavTag":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":1,"Cfg_ProgDefault":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null}],"P_DBC":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Deadband Controller","Cfg_Label":"On/Off Controller","Cfg_Tag":"P_DBC","Cfg_PVEU":"'%'","Cfg_HasPVNav":"0","Cfg_PVNavTag":" '","Cfg_HasOutNav":"0","Cfg_OutNavTag":" '","Cfg_PVEUMin":0,"Cfg_PVEUMax":100,"Cfg_SPHiLim":100,"Cfg_SPLoLim":0,"Cfg_RaiseDB":"1.0","Cfg_LowerDB":"1.0","Cfg_RateTime":"1.0","Cfg_HiDevDB":"1.0","Cfg_LoDevDB":"1.0","Cfg_HiRoCIncDB":"1.0","Cfg_HiRoCDecDB":"1.0","HiDev.Cfg_Cond":"High Deviation","HiDev.Cfg_Tag":"XDAH-nnnn","HiDev.Cfg_Exists":1,"HiDev.Cfg_ResetReqd":0,"HiDev.Cfg_AckReqd":1,"HiDev.Cfg_Severity":1000,"HiDev.Cfg_AllowShelve":0,"HiDev.Cfg_AllowDisable":1,"HiDev.Cfg_AlmMinOnT":5,"HiDev.Cfg_MaxShelfT":480,"LoDev.Cfg_Cond":"Low Deviation","LoDev.Cfg_Tag":"XDAL-nnnn","LoDev.Cfg_Exists":1,"LoDev.Cfg_ResetReqd":0,"LoDev.Cfg_AckReqd":1,"LoDev.Cfg_Severity":1000,"LoDev.Cfg_AllowShelve":0,"LoDev.Cfg_AllowDisable":1,"LoDev.Cfg_AlmMinOnT":5,"LoDev.Cfg_MaxShelfT":480,"HiRoCInc.Cfg_Cond":"Hi Rate of Increase","HiRoCInc.Cfg_Tag":"XKAHR-nnnn","HiRoCInc.Cfg_Exists":1,"HiRoCInc.Cfg_ResetReqd":0,"HiRoCInc.Cfg_AckReqd":1,"HiRoCInc.Cfg_Severity":500,"HiRoCInc.Cfg_AllowShelve":0,"HiRoCInc.Cfg_AllowDisable":1,"HiRoCInc.Cfg_AlmMinOnT":5,"HiRoCInc.Cfg_MaxShelfT":480,"HiRoCDec.Cfg_Cond":"Hi Rate of Decrease","HiRoCDec.Cfg_Tag":"XKAHF-nnnn","HiRoCDec.Cfg_Exists":1,"HiRoCDec.Cfg_ResetReqd":0,"HiRoCDec.Cfg_AckReqd":1,"HiRoCDec.Cfg_Severity":1000,"HiRoCDec.Cfg_AllowShelve":0,"HiRoCDec.Cfg_AllowDisable":1,"HiRoCDec.Cfg_AlmMinOnT":5,"HiRoCDec.Cfg_MaxShelfT":480,"Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_SetTrack":"1","":null}],"P_DIn":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"DeviceTagName":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Diskrete Input","Cfg_Label":"Discrete Input","Cfg_Tag":"P_DIn","Cfg_0StText":"Off","Cfg_1StText":"On","Cfg_NoSubstPV":"0","Cfg_Debounce":"0","Cfg_NormTextVis":"1","Inp_Target":"0","TgtDisagreeGate.Cfg_InpCond":"Target Disagree","TgtDisagreeGate.Cfg_GateCond":"Gating Condition","TgtDisagreeGate.Cfg_GateDly":"0","TgtDisagreeGate.Cfg_OnDly":"0","TgtDisagreeGate.Cfg_OffDly":"0","TgtDisagree.Cfg_Cond":"Target Disagree","TgtDisagree.Cfg_Tag":"XA-nnnn","TgtDisagree.Cfg_Exists":"1","TgtDisagree.Cfg_ResetReqd":"0","TgtDisagree.Cfg_AckReqd":"1","TgtDisagree.Cfg_Severity":"750","TgtDisagree.Cfg_AllowShelve":"1","TgtDisagree.Cfg_AllowDisable":"1","TgtDisagree.Cfg_AlmMinOnT":"5","TgtDisagree.Cfg_MaxShelfT":"480","Cfg_PCmdClear":"1","":null},{"Controller":"CNTR_2950","ModuleTagName":"LAHH_1881_05","Area":"CIP","DeviceTagName":"LAHH_1881_05_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Vessel High High Level Switch","Cfg_Desc":"Wash Vessel High High Level Switch","Cfg_Label":"LAHH_1881_05","Cfg_Tag":"LAHH_1881_05","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"LAHH_1882_05","Area":"CIP","DeviceTagName":"LAHH_1882_05_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Rinse Vessel High High Level Switch","Cfg_Desc":"Rinse Vessel High High Level Switch","Cfg_Label":"LAHH_1882_05","Cfg_Tag":"LAHH_1882_05","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"LAL_1884_08","Area":"CIP","DeviceTagName":"LAL_1884_08_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Caustic Drum Low Level Switch","Cfg_Desc":"Caustic Drum Low Level Switch","Cfg_Label":"LAL_1884_08","Cfg_Tag":"LAL_1884_08","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"LAL_1884A_08","Area":"CIP","DeviceTagName":"LAL_1884A_08_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Base Drum Low Level Switch","Cfg_Desc":"Base Drum Low Level Switch","Cfg_Label":"LAL_1884A_08","Cfg_Tag":"LAL_1884A_08","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"LAL_1886_08","Area":"CIP","DeviceTagName":"LAL_1886_08_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Acid Drum Low Level Switch","Cfg_Desc":"Acid Drum Low Level Switch","Cfg_Label":"LAL_1886_08","Cfg_Tag":"LAL_1886_08","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"PAH_1881_07","Area":"CIP","DeviceTagName":"PAH_1881_07_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Vessel Rupture Disc","Cfg_Desc":"Wash Vessel Rupture Disc","Cfg_Label":"PAH_1881_07","Cfg_Tag":"PAH_1881_07","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"PAH_1882_07","Area":"CIP","DeviceTagName":"PAH_1882_07_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Rinse Vessel Rupture Disc","Cfg_Desc":"Rinse Vessel Rupture Disc","Cfg_Label":"PAH_1882_07","Cfg_Tag":"PAH_1882_07","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"PAH_1885_07","Area":"CIP","DeviceTagName":"PAH_1885_07_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Rupture Disc","Cfg_Desc":"CIPS Rupture Disc","Cfg_Label":"PAH_1885_07","Cfg_Tag":"PAH_1885_07","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"PAH_9875_08","Area":"WFI","DeviceTagName":"PAH_9875_08_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI HX Inlet Rupture Disc","Cfg_Desc":"AWFI HX Inlet Rupture Disc","Cfg_Label":"PAH_9875_08","Cfg_Tag":"PAH_9875_08","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_38","Area":"WFI","DeviceTagName":"ZIC_9880_38_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI UF WFI BH Prox Switch","Cfg_Desc":"AWFI UF WFI BH Prox Switch","Cfg_Label":"ZIC_9880_38","Cfg_Tag":"ZIC_9880_38","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_40","Area":"WFI","DeviceTagName":"ZIC_9880_40_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Portable Buffer BH Prox Switch","Cfg_Desc":"AWFI Portable Buffer BH Prox Switch","Cfg_Label":"ZIC_9880_40","Cfg_Tag":"ZIC_9880_40","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_42","Area":"WFI","DeviceTagName":"ZIC_9880_42_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Crude UF BH Prox Switch","Cfg_Desc":"AWFI Crude UF BH Prox Switch","Cfg_Label":"ZIC_9880_42","Cfg_Tag":"ZIC_9880_42","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"ZIC_9880_44","Area":"WFI","DeviceTagName":"ZIC_9880_44_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI C&D WFI BH Prox Switch","Cfg_Desc":"AWFI C&D WFI BH Prox Switch","Cfg_Label":"ZIC_9880_44","Cfg_Tag":"ZIC_9880_44","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"HS_9880_36B","Area":"WFI","DeviceTagName":"HS_9880_36B_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Room 1340 AWFI Supply Push Button","Cfg_Desc":"Room 1340 AWFI Supply Push Button","Cfg_Label":"HS_9880_36B","Cfg_Tag":"HS_9880_36B","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"PAH_9895_08","Area":"WFI","DeviceTagName":"PAH_9875_08_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI HX Inlet Rupture Disc","Cfg_Desc":"HWFI HX Inlet Rupture Disc","Cfg_Label":"PAH_9895_08","Cfg_Tag":"PAH_9895_08","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"LAHH_9860_05","Area":"WFI","DeviceTagName":"LAHH_9860_05_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Vessel High High Level Switch","Cfg_Desc":"Vessel High High Level Switch","Cfg_Label":"LAHH_9860_05","Cfg_Tag":"LAHH_9860_05","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"PAH_9860_07","Area":"WFI","DeviceTagName":"PAH_9860_07_DST","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Vessel Rupture Disc","Cfg_Desc":"Vessel Rupture Disc","Cfg_Label":"PAH_9860_07","Cfg_Tag":"PAH_9860_07","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_NoSubstPV":null,"Cfg_Debounce":null,"Cfg_NormTextVis":null,"Inp_Target":null,"TgtDisagreeGate.Cfg_InpCond":null,"TgtDisagreeGate.Cfg_GateCond":null,"TgtDisagreeGate.Cfg_GateDly":null,"TgtDisagreeGate.Cfg_OnDly":null,"TgtDisagreeGate.Cfg_OffDly":null,"TgtDisagree.Cfg_Cond":null,"TgtDisagree.Cfg_Tag":null,"TgtDisagree.Cfg_Exists":null,"TgtDisagree.Cfg_ResetReqd":null,"TgtDisagree.Cfg_AckReqd":null,"TgtDisagree.Cfg_Severity":null,"TgtDisagree.Cfg_AllowShelve":null,"TgtDisagree.Cfg_AllowDisable":null,"TgtDisagree.Cfg_AlmMinOnT":null,"TgtDisagree.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"":null}],"P_DOut":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"DeviceTagName":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Discrete On/Off Device","Cfg_Label":"Discrete Device","Cfg_Tag":"P_DOut","Cfg_0StText":"Off","Cfg_1StText":"On","Cfg_OnDelayT":"0","Cfg_OffDelayT":"0","Cfg_OnPulseT":"0.5","Cfg_OffPulseT":"0.5","Cfg_CompletePulse":"0","Cfg_HasOnFdbk":"0","Cfg_HasOffFdbk":"0","Cfg_UseOnFdbk":"0","Cfg_UseOffFdbk":"0","Cfg_FdbkFail":"0","Cfg_ShedOnFail":"1","Cfg_ShedOnIOFault":"1","Cfg_SimFdbkT":"2","Cfg_HasPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_OnFailT":"10","OnFail.Cfg_Cond":"Failed to Turn On","OnFail.Cfg_Tag":"XAR-nnnn","OnFail.Cfg_Exists":"0","OnFail.Cfg_ResetReqd":"0","OnFail.Cfg_AckReqd":"1","OnFail.Cfg_Severity":"1000","OnFail.Cfg_AllowShelve":"1","OnFail.Cfg_AllowDisable":"1","OnFail.Cfg_AlmMinOnT":"5","OnFail.Cfg_MaxShelfT":"0","Cfg_OffFailT":"10","OffFail.Cfg_Cond":"Failed to Turn Off","OffFail.Cfg_Tag":"XAS-nnnnA","OffFail.Cfg_Exists":"0","OffFail.Cfg_ResetReqd":"0","OffFail.Cfg_AckReqd":"1","OffFail.Cfg_Severity":"1000","OffFail.Cfg_AllowShelve":"1","OffFail.Cfg_AllowDisable":"1","OffFail.Cfg_AlmMinOnT":"5","OffFail.Cfg_MaxShelfT":"0","IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"XAS-nnnnB","IntlkTrip.Cfg_Exists":"0","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"1","IntlkTrip.Cfg_Severity":"500","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"1","IntlkTrip.Cfg_AlmMinOnT":"5","IntlkTrip.Cfg_MaxShelfT":"480","IOFault.Cfg_Cond":"I/O Fault","IOFault.Cfg_Tag":"P_DOut.IOFault","IOFault.Cfg_Exists":"1","IOFault.Cfg_ResetReqd":"0","IOFault.Cfg_AckReqd":"1","IOFault.Cfg_Severity":"1000","IOFault.Cfg_AllowShelve":"0","IOFault.Cfg_AllowDisable":"1","IOFault.Cfg_AlmMinOnT":"5","IOFault.Cfg_MaxShelfT":"480","Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_OperOffPrio":"0","Cfg_OCmdResets":"0","Cfg_OvrdPermIntlk":"0","Mode.Cfg_OvrdOverLock":"1"},{"Controller":"CNTR_2950","ModuleTagName":"XL_9880_36A","Area":"WFI","DeviceTagName":"XL_9880_36A","ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Room 1340 AWFI Ready to Use Light","Cfg_Desc":"Room 1340 AWFI Ready to Use Light","Cfg_Label":"XL_9880_36A","Cfg_Tag":"XL_9880_36A","Cfg_0StText":null,"Cfg_1StText":null,"Cfg_OnDelayT":null,"Cfg_OffDelayT":null,"Cfg_OnPulseT":null,"Cfg_OffPulseT":null,"Cfg_CompletePulse":null,"Cfg_HasOnFdbk":null,"Cfg_HasOffFdbk":null,"Cfg_UseOnFdbk":null,"Cfg_UseOffFdbk":null,"Cfg_FdbkFail":null,"Cfg_ShedOnFail":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_OnFailT":null,"OnFail.Cfg_Cond":null,"OnFail.Cfg_Tag":null,"OnFail.Cfg_Exists":null,"OnFail.Cfg_ResetReqd":null,"OnFail.Cfg_AckReqd":null,"OnFail.Cfg_Severity":null,"OnFail.Cfg_AllowShelve":null,"OnFail.Cfg_AllowDisable":null,"OnFail.Cfg_AlmMinOnT":null,"OnFail.Cfg_MaxShelfT":null,"Cfg_OffFailT":null,"OffFail.Cfg_Cond":null,"OffFail.Cfg_Tag":null,"OffFail.Cfg_Exists":null,"OffFail.Cfg_ResetReqd":null,"OffFail.Cfg_AckReqd":null,"OffFail.Cfg_Severity":null,"OffFail.Cfg_AllowShelve":null,"OffFail.Cfg_AllowDisable":null,"OffFail.Cfg_AlmMinOnT":null,"OffFail.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperOffPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null}],"P_PIDE":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"InputValueTagName":null,"OutputValue1TagName":null,"OutputValue2TagName":null,"OutputIsValve":null,"OutputIsVSD":null,"OutputIsPIDE":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"PID Control Loop","Cfg_Label":"PID Control Loop","Cfg_Tag":"P_PIDE","Cfg_PVEU":"'%'","Cfg_PVEUMin":"0","Cfg_PVEUMax":"100","Cfg_CVEU":"'%'","Cfg_CVEUMin":"0","Cfg_CVEUMax":"100","Cfg_HasRatio":"0","Cfg_HasCasc":"0","Cfg_PVTrack":"1","Cfg_CtrlAction":"0","Cfg_Depend":"1","Cfg_DerivSmooth":"0","Cfg_ZCOff":"0","Cfg_LimitManCV":"0","Cfg_InitToMan":"0","Cfg_PropSPAct":"0","Cfg_DerivSPAct":"1","Cfg_PGain":"0","Cfg_IGain":"0","Cfg_DGain":"0","Cfg_ZCDB":"0","Cfg_MinRatio":"1","Cfg_MaxRatio":"1","Cfg_MinSP":"0","Cfg_MaxSP":"100","Cfg_MinCV":"0","Cfg_MaxCV":"100","Cfg_MaxInactiveCV":"0","Cfg_CVRoCLim":"0","Cfg_PwrupLM":"0","Cfg_PwrupSP":"0","Cfg_PwrupCV":"0","Cfg_DevDB":"0","Cfg_IntlkCV":"0","Cfg_HasIntlkObj":"0","Cfg_HasCascSPNav":"0","Cfg_CascSPNavTag":"''","Cfg_HasPVNav":"0","Cfg_PVNavTag":"''","Cfg_HasCVNav":"0","Cfg_CVNavTag":"''","HiHiDevGate.Cfg_InpCond":"Hi_Hi Deviation","HiHiDevGate.Cfg_GateCond":"Hi_Hi Deviation Gate","HiHiDevGate.Cfg_GateDly":"0","HiHiDevGate.Cfg_OnDly":"0","HiHiDevGate.Cfg_OffDly":"0","HiHiDev.Cfg_Cond":"Hi_Hi Deviation","HiHiDev.Cfg_Tag":"P_PIDE.HiHiDev","HiHiDev.Cfg_Exists":"1","HiHiDev.Cfg_ResetReqd":"0","HiHiDev.Cfg_AckReqd":"1","HiHiDev.Cfg_Severity":"750","HiHiDev.Cfg_AllowShelve":"1","HiHiDev.Cfg_AllowDisable":"1","HiHiDev.Cfg_AlmMinOnT":"5","HiHiDev.Cfg_MaxShelfT":"480","HiDevGate.Cfg_InpCond":"High Deviation","HiDevGate.Cfg_GateCond":"High Deviation Gate","HiDevGate.Cfg_GateDly":"0","HiDevGate.Cfg_OnDly":"0","HiDevGate.Cfg_OffDly":"0","HiDev.Cfg_Cond":"High Deviation","HiDev.Cfg_Tag":"P_PIDE.HiDev","HiDev.Cfg_Exists":"1","HiDev.Cfg_ResetReqd":"0","HiDev.Cfg_AckReqd":"1","HiDev.Cfg_Severity":"500","HiDev.Cfg_AllowShelve":"1","HiDev.Cfg_AllowDisable":"1","HiDev.Cfg_AlmMinOnT":"5","HiDev.Cfg_MaxShelfT":"480","LoDevGate.Cfg_InpCond":"Low Deviation","LoDevGate.Cfg_GateCond":"Low Deviation Gate","LoDevGate.Cfg_GateDly":"0","LoDevGate.Cfg_OnDly":"0","LoDevGate.Cfg_OffDly":"0","LoDev.Cfg_Cond":"Low Deviation","LoDev.Cfg_Tag":"P_PIDE.LoDev","LoDev.Cfg_Exists":"1","LoDev.Cfg_ResetReqd":"0","LoDev.Cfg_AckReqd":"1","LoDev.Cfg_Severity":"500","LoDev.Cfg_AllowShelve":"1","LoDev.Cfg_AllowDisable":"1","LoDev.Cfg_AlmMinOnT":"5","LoDev.Cfg_MaxShelfT":"480","LoLoDevGate.Cfg_InpCond":"Lo_Lo Deviation","LoLoDevGate.Cfg_GateCond":"Lo_Lo Deviation Gate","LoLoDevGate.Cfg_GateDly":"0","LoLoDevGate.Cfg_OnDly":"0","LoLoDevGate.Cfg_OffDly":"0","LoLoDev.Cfg_Cond":"Lo_Lo Deviation","LoLoDev.Cfg_Tag":"P_PIDE.LoLoDev","LoLoDev.Cfg_Exists":"1","LoLoDev.Cfg_ResetReqd":"0","LoLoDev.Cfg_AckReqd":"1","LoLoDev.Cfg_Severity":"750","LoLoDev.Cfg_AllowShelve":"1","LoLoDev.Cfg_AllowDisable":"1","LoLoDev.Cfg_AlmMinOnT":"5","LoLoDev.Cfg_MaxShelfT":"480","IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"P_PIDE.IntlkTrip","IntlkTrip.Cfg_Exists":"1","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"1","IntlkTrip.Cfg_Severity":"500","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"1","IntlkTrip.Cfg_AlmMinOnT":"5","IntlkTrip.Cfg_MaxShelfT":"480","Fail.Cfg_Cond":"Loop Failure","Fail.Cfg_Tag":"P_PIDE.Fail","Fail.Cfg_Exists":"1","Fail.Cfg_ResetReqd":"0","Fail.Cfg_AckReqd":"1","Fail.Cfg_Severity":"1000","Fail.Cfg_AllowShelve":"1","Fail.Cfg_AllowDisable":"1","Fail.Cfg_AlmMinOnT":"5","Fail.Cfg_MaxShelfT":"480","Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_SetTrack":"1","Cfg_SetTrackOvrdHand":"0","Cfg_OvrdIntlk":"0","Mode.Cfg_OvrdOverLock":"1"},{"Controller":"CNTR_2950","ModuleTagName":"FIC_1883_01","Area":"CIP","InputValueTagName":"FIC_1883_01","OutputValue1TagName":"SIC_1883_01","OutputValue2TagName":null,"OutputIsValve":false,"OutputIsVSD":true,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Flow Control","Cfg_Desc":"CIPS Flow Control","Cfg_Label":"FIC_1883_01","Cfg_Tag":"FIC_1883_01","Cfg_PVEU":null,"Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"FI_1883_01","Cfg_HasCVNav":"1","Cfg_CVNavTag":"SIC_1883_01","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"LIC_1881_04","Area":"CIP","InputValueTagName":"LIC_1881_04","OutputValue1TagName":"FIC_1883_10","OutputValue2TagName":null,"OutputIsValve":false,"OutputIsVSD":false,"OutputIsPIDE":true,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Vessel Level","Cfg_Desc":"Wash Vessel Level","Cfg_Label":"LIC_1881_04","Cfg_Tag":"LIC_1881_04","Cfg_PVEU":null,"Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":null,"Cfg_HasCVNav":"1","Cfg_CVNavTag":"FIC_1883_10","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"LIC_1882_04","Area":"CIP","InputValueTagName":"LIC_1882_04","OutputValue1TagName":"XV_9850_20","OutputValue2TagName":null,"OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Rinse Vessel Level","Cfg_Desc":"Rinse Vessel Level","Cfg_Label":"LIC_1882_04","Cfg_Tag":"LIC_1882_04","Cfg_PVEU":null,"Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":null,"Cfg_HasCVNav":"1","Cfg_CVNavTag":"XV_9850_20","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"TIC_1885_04","Area":"CIP","InputValueTagName":"TIC_1885_04","OutputValue1TagName":"TCV_1885_04","OutputValue2TagName":null,"OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Temperature Control","Cfg_Desc":"CIPS Temperature Control","Cfg_Label":"TIC_1885_04","Cfg_Tag":"TIC_1885_04","Cfg_PVEU":null,"Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"TI_1885_04","Cfg_HasCVNav":"1","Cfg_CVNavTag":"TCV_1885_04","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"TIC_9875_01","Area":"WFI","InputValueTagName":"TI_9875_09","OutputValue1TagName":"TCV_9875_01A","OutputValue2TagName":"TCV_9875_01B","OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI HX Temperature Control","Cfg_Desc":"AWFI HX Temperature Control","Cfg_Label":"TIC_9875_01","Cfg_Tag":"TIC_9875_01","Cfg_PVEU":"°C","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"TI_9875_09","Cfg_HasCVNav":null,"Cfg_CVNavTag":"TCV_9875_01A","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"PIC_9870_60","Area":"WFI","InputValueTagName":"PI_9870_60","OutputValue1TagName":"PCV_9870_60","OutputValue2TagName":null,"OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Backpressure Control","Cfg_Desc":"AWFI Backpressure Control","Cfg_Label":"PIC_9870_60","Cfg_Tag":"PIC_9870_60","Cfg_PVEU":"psig","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"PI_9870_60","Cfg_HasCVNav":null,"Cfg_CVNavTag":"PCV_9870_60","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"TIC_9895_01","Area":"WFI","InputValueTagName":"TI_9895_01","OutputValue1TagName":"TCV_9895_01","OutputValue2TagName":null,"OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI HX Outlet Temperature Control","Cfg_Desc":"HWFI HX Outlet Temperature Control","Cfg_Label":"TIC_9895_01","Cfg_Tag":"TIC_9895_01","Cfg_PVEU":"°C","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"TI_9895_01","Cfg_HasCVNav":null,"Cfg_CVNavTag":"TCV_9895_01","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"PIC_9890_60","Area":"WFI","InputValueTagName":"PI_9890_60","OutputValue1TagName":"PCV_9890_60","OutputValue2TagName":null,"OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Backpressure Control","Cfg_Desc":"HWFI Backpressure Control","Cfg_Label":"PIC_9890_60","Cfg_Tag":"PIC_9890_60","Cfg_PVEU":"psig","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"PI_9890_60","Cfg_HasCVNav":null,"Cfg_CVNavTag":"PCV_9890_60","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"LIC_9860_04","Area":"WFI","InputValueTagName":"PI_9890_60","OutputValue1TagName":"PCV_9890_60","OutputValue2TagName":null,"OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Backpressure Control","Cfg_Desc":"HWFI Backpressure Control","Cfg_Label":"PIC_9890_60","Cfg_Tag":"PIC_9890_60","Cfg_PVEU":"psig","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"PI_9890_60","Cfg_HasCVNav":null,"Cfg_CVNavTag":"PCV_9890_60","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"TIC_9860_03","Area":"WFI","InputValueTagName":"TI_9860_03","OutputValue1TagName":"TCV_9895_01","OutputValue2TagName":null,"OutputIsValve":true,"OutputIsVSD":false,"OutputIsPIDE":false,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HWFI Backpressure Control","Cfg_Desc":"HWFI Backpressure Control","Cfg_Label":"PIC_9890_60","Cfg_Tag":"PIC_9890_60","Cfg_PVEU":"psig","Cfg_PVEUMin":null,"Cfg_PVEUMax":null,"Cfg_CVEU":null,"Cfg_CVEUMin":null,"Cfg_CVEUMax":null,"Cfg_HasRatio":null,"Cfg_HasCasc":null,"Cfg_PVTrack":null,"Cfg_CtrlAction":null,"Cfg_Depend":null,"Cfg_DerivSmooth":null,"Cfg_ZCOff":null,"Cfg_LimitManCV":null,"Cfg_InitToMan":null,"Cfg_PropSPAct":null,"Cfg_DerivSPAct":null,"Cfg_PGain":null,"Cfg_IGain":null,"Cfg_DGain":null,"Cfg_ZCDB":null,"Cfg_MinRatio":null,"Cfg_MaxRatio":null,"Cfg_MinSP":null,"Cfg_MaxSP":null,"Cfg_MinCV":null,"Cfg_MaxCV":null,"Cfg_MaxInactiveCV":null,"Cfg_CVRoCLim":null,"Cfg_PwrupLM":null,"Cfg_PwrupSP":null,"Cfg_PwrupCV":null,"Cfg_DevDB":null,"Cfg_IntlkCV":null,"Cfg_HasIntlkObj":"1","Cfg_HasCascSPNav":null,"Cfg_CascSPNavTag":null,"Cfg_HasPVNav":"1","Cfg_PVNavTag":"PI_9890_60","Cfg_HasCVNav":null,"Cfg_CVNavTag":"PCV_9890_60","HiHiDevGate.Cfg_InpCond":null,"HiHiDevGate.Cfg_GateCond":null,"HiHiDevGate.Cfg_GateDly":null,"HiHiDevGate.Cfg_OnDly":null,"HiHiDevGate.Cfg_OffDly":null,"HiHiDev.Cfg_Cond":null,"HiHiDev.Cfg_Tag":null,"HiHiDev.Cfg_Exists":null,"HiHiDev.Cfg_ResetReqd":null,"HiHiDev.Cfg_AckReqd":null,"HiHiDev.Cfg_Severity":null,"HiHiDev.Cfg_AllowShelve":null,"HiHiDev.Cfg_AllowDisable":null,"HiHiDev.Cfg_AlmMinOnT":null,"HiHiDev.Cfg_MaxShelfT":null,"HiDevGate.Cfg_InpCond":null,"HiDevGate.Cfg_GateCond":null,"HiDevGate.Cfg_GateDly":null,"HiDevGate.Cfg_OnDly":null,"HiDevGate.Cfg_OffDly":null,"HiDev.Cfg_Cond":null,"HiDev.Cfg_Tag":null,"HiDev.Cfg_Exists":null,"HiDev.Cfg_ResetReqd":null,"HiDev.Cfg_AckReqd":null,"HiDev.Cfg_Severity":null,"HiDev.Cfg_AllowShelve":null,"HiDev.Cfg_AllowDisable":null,"HiDev.Cfg_AlmMinOnT":null,"HiDev.Cfg_MaxShelfT":null,"LoDevGate.Cfg_InpCond":null,"LoDevGate.Cfg_GateCond":null,"LoDevGate.Cfg_GateDly":null,"LoDevGate.Cfg_OnDly":null,"LoDevGate.Cfg_OffDly":null,"LoDev.Cfg_Cond":null,"LoDev.Cfg_Tag":null,"LoDev.Cfg_Exists":null,"LoDev.Cfg_ResetReqd":null,"LoDev.Cfg_AckReqd":null,"LoDev.Cfg_Severity":null,"LoDev.Cfg_AllowShelve":null,"LoDev.Cfg_AllowDisable":null,"LoDev.Cfg_AlmMinOnT":null,"LoDev.Cfg_MaxShelfT":null,"LoLoDevGate.Cfg_InpCond":null,"LoLoDevGate.Cfg_GateCond":null,"LoLoDevGate.Cfg_GateDly":null,"LoLoDevGate.Cfg_OnDly":null,"LoLoDevGate.Cfg_OffDly":null,"LoLoDev.Cfg_Cond":null,"LoLoDev.Cfg_Tag":null,"LoLoDev.Cfg_Exists":null,"LoLoDev.Cfg_ResetReqd":null,"LoLoDev.Cfg_AckReqd":null,"LoLoDev.Cfg_Severity":null,"LoLoDev.Cfg_AllowShelve":null,"LoLoDev.Cfg_AllowDisable":null,"LoLoDev.Cfg_AlmMinOnT":null,"LoLoDev.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"Fail.Cfg_Cond":null,"Fail.Cfg_Tag":null,"Fail.Cfg_Exists":null,"Fail.Cfg_ResetReqd":null,"Fail.Cfg_AckReqd":null,"Fail.Cfg_Severity":null,"Fail.Cfg_AllowShelve":null,"Fail.Cfg_AllowDisable":null,"Fail.Cfg_AlmMinOnT":null,"Fail.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":"1","Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OvrdIntlk":null,"Mode.Cfg_OvrdOverLock":null}],"P_ValveSO":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"OutputTagName":null,"ZSCFeedbackTagName":null,"ZSOFeedbackTagName":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Solenoid Operated Valve","Cfg_Label":"Valve Control","Cfg_Tag":"P_ValveSO","Inp_Sim":0,"Cfg_FailOpen":"0","Cfg_HasOpenLS":"0","Cfg_HasClosedLS":"0","Cfg_UseOpenLS":"0","Cfg_UseClosedLS":"0","Cfg_LSFail":"1","Cfg_FullStallT":"5","Cfg_TransitStallT":"10","Cfg_ShedOnFullStall":"1","Cfg_ShedOnTransitStall":"1","Cfg_ShedOnIOFault":"1","Cfg_SimFdbkT":"2","Cfg_HasPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_HasStatsObj":"0","FullStall.Cfg_Cond":"Full Stall","FullStall.Cfg_Tag":"P_ValveSO.FullStall","FullStall.Cfg_Exists":"1","FullStall.Cfg_ResetReqd":"0","FullStall.Cfg_AckReqd":"1","FullStall.Cfg_Severity":"1000","FullStall.Cfg_AllowShelve":"0","FullStall.Cfg_AllowDisable":"1","FullStall.Cfg_AlmMinOnT":"5","FullStall.Cfg_MaxShelfT":"480","TransitStall.Cfg_Cond":"Transit Stall","TransitStall.Cfg_Tag":"P_ValveSO.TransitStall","TransitStall.Cfg_Exists":"1","TransitStall.Cfg_ResetReqd":"0","TransitStall.Cfg_AckReqd":"1","TransitStall.Cfg_Severity":"1000","TransitStall.Cfg_AllowShelve":"0","TransitStall.Cfg_AllowDisable":"1","TransitStall.Cfg_AlmMinOnT":"5","TransitStall.Cfg_MaxShelfT":"480","IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"P_ValveSO.IntlkTrip","IntlkTrip.Cfg_Exists":"1","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"1","IntlkTrip.Cfg_Severity":"500","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"1","IntlkTrip.Cfg_AlmMinOnT":"5","IntlkTrip.Cfg_MaxShelfT":"480","IOFault.Cfg_Cond":"I/O Fault","IOFault.Cfg_Tag":"P_ValveSO.IOFault","IOFault.Cfg_Exists":"1","IOFault.Cfg_ResetReqd":"0","IOFault.Cfg_AckReqd":"1","IOFault.Cfg_Severity":"1000","IOFault.Cfg_AllowShelve":"0","IOFault.Cfg_AllowDisable":"1","IOFault.Cfg_AlmMinOnT":"5","IOFault.Cfg_MaxShelfT":"480","Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_OCmdResets":"0","Cfg_OvrdPermIntlk":"0","Mode.Cfg_OvrdOverLock":"1"},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_03","Area":"CIP","OutputTagName":"SV_1880_03_DST","ZSCFeedbackTagName":"ZSC_1880_03_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Aqueous Organic Waste Drain Valve","Cfg_Desc":"Aqueous Organic Waste Drain Valve","Cfg_Label":"XV_1880_03","Cfg_Tag":"XV_1880_03","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_04","Area":"CIP","OutputTagName":"SV_1880_04_DST","ZSCFeedbackTagName":"ZSC_1880_04_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Aqueous Waste Drain Valve","Cfg_Desc":"Aqueous Waste Drain Valve","Cfg_Label":"XV_1880_04","Cfg_Tag":"XV_1880_04","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_06","Area":"CIP","OutputTagName":"SV_1880_06_DST","ZSCFeedbackTagName":"ZSC_1880_06_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Distribution Valve","Cfg_Desc":"CIPS Distribution Valve","Cfg_Label":"XV_1880_06","Cfg_Tag":"XV_1880_06","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_07","Area":"CIP","OutputTagName":"SV_1880_07_DST","ZSCFeedbackTagName":"ZSC_1880_07_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Recirculation Valve","Cfg_Desc":"CIPS Recirculation Valve","Cfg_Label":"XV_1880_07","Cfg_Tag":"XV_1880_07","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_08","Area":"CIP","OutputTagName":"SV_1880_08_DST","ZSCFeedbackTagName":"ZSC_1880_08_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Recirculation Valve","Cfg_Desc":"CIPR Recirculation Valve","Cfg_Label":"XV_1880_08","Cfg_Tag":"XV_1880_08","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_09","Area":"CIP","OutputTagName":"SV_1880_09_DST","ZSCFeedbackTagName":"ZSC_1880_09_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Line Drain Valve","Cfg_Desc":"CIPR Line Drain Valve","Cfg_Label":"XV_1880_09","Cfg_Tag":"XV_1880_09","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_11","Area":"CIP","OutputTagName":"SV_1880_11_DST","ZSCFeedbackTagName":"ZSC_1880_11_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Line Drain Valve","Cfg_Desc":"CIPS Line Drain Valve","Cfg_Label":"XV_1880_11","Cfg_Tag":"XV_1880_11","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_13","Area":"CIP","OutputTagName":"SV_1880_13_DST","ZSCFeedbackTagName":"ZSC_1880_13_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Chemical Inlet Valve","Cfg_Desc":"CIP Chemical Inlet Valve","Cfg_Label":"XV_1880_13","Cfg_Tag":"XV_1880_13","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_14","Area":"CIP","OutputTagName":"SV_1880_14_DST","ZSCFeedbackTagName":"ZSC_1880_14_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Chemical Recirc Valve","Cfg_Desc":"CIP Chemical Recirc Valve","Cfg_Label":"XV_1880_14","Cfg_Tag":"XV_1880_14","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1881_01","Area":"CIP","OutputTagName":"SV_1881_01_DST","ZSCFeedbackTagName":"ZSC_1881_01_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Vessel Outlet Valve","Cfg_Desc":"Wash Vessel Outlet Valve","Cfg_Label":"XV_1881_01","Cfg_Tag":"XV_1881_01","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1881_10","Area":"CIP","OutputTagName":"SV_1881_10_DST","ZSCFeedbackTagName":"ZSC_1881_10_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Vessel Drain Valve","Cfg_Desc":"Wash Vessel Drain Valve","Cfg_Label":"XV_1881_10","Cfg_Tag":"XV_1881_10","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_01","Area":"CIP","OutputTagName":"SV_1882_01_DST","ZSCFeedbackTagName":"ZSC_1882_01_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Rinse Vessel Outlet Valve","Cfg_Desc":"Rinse Vessel Outlet Valve","Cfg_Label":"XV_1882_01","Cfg_Tag":"XV_1882_01","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_10","Area":"CIP","OutputTagName":"SV_1882_10_DST","ZSCFeedbackTagName":"ZSC_1882_10_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Rinse Vessel Drain Valve","Cfg_Desc":"Rinse Vessel Drain Valve","Cfg_Label":"XV_1882_10","Cfg_Tag":"XV_1882_10","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1883_04","Area":"CIP","OutputTagName":"SV_1883_04_DST","ZSCFeedbackTagName":"ZSC_1883_04_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Pump Drain Valve","Cfg_Desc":"CIPS Pump Drain Valve","Cfg_Label":"XV_1883_04","Cfg_Tag":"XV_1883_04","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Area":"CIP","OutputTagName":"SV_1884_04_DST","ZSCFeedbackTagName":"ZSC_1884_04_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Caustic Supply Valve","Cfg_Desc":"Caustic Supply Valve","Cfg_Label":"XV_1884_04","Cfg_Tag":"XV_1884_04","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Area":"CIP","OutputTagName":"SV_1884A_04_DST","ZSCFeedbackTagName":"ZSC_1884A_04_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Base Supply Valve","Cfg_Desc":"Base Supply Valve","Cfg_Label":"XV_1884A_04","Cfg_Tag":"XV_1884A_04","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","Area":"CIP","OutputTagName":"SV_1885_09_DST","ZSCFeedbackTagName":"ZSC_1885_09_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Steam Supply Valve","Cfg_Desc":"Steam Supply Valve","Cfg_Label":"XV_1885_09","Cfg_Tag":"XV_1885_09","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Area":"CIP","OutputTagName":"SV_1886_04_DST","ZSCFeedbackTagName":"ZSC_1886_04_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Acid Supply Valve","Cfg_Desc":"Acid Supply Valve","Cfg_Label":"XV_1886_04","Cfg_Tag":"XV_1886_04","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1887_01","Area":"CIP","OutputTagName":"SV_1887_01_DST","ZSCFeedbackTagName":"ZSC_1887_01_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Process Air Supply Valve","Cfg_Desc":"Process Air Supply Valve","Cfg_Label":"XV_1887_01","Cfg_Tag":"XV_1887_01","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_20","Area":"CIP","OutputTagName":"SV_1900_20_DST","ZSCFeedbackTagName":"ZSC_1900_20_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"COP Station CIPS Valve","Cfg_Desc":"COP Station CIPS Valve","Cfg_Label":"XV_1900_20","Cfg_Tag":"XV_1900_20","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_21","Area":"CIP","OutputTagName":"SV_1900_21_DST","ZSCFeedbackTagName":"ZSC_1900_21_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Isolation Valve #1","Cfg_Desc":"CIPS Isolation Valve #1","Cfg_Label":"XV_1900_21","Cfg_Tag":"XV_1900_21","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_22","Area":"CIP","OutputTagName":"SV_1900_22_DST","ZSCFeedbackTagName":"ZSC_1900_22_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Lyophilizer CIPS Valve","Cfg_Desc":"Lyophilizer CIPS Valve","Cfg_Label":"XV_1900_22","Cfg_Tag":"XV_1900_22","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_23","Area":"CIP","OutputTagName":"SV_1900_23_DST","ZSCFeedbackTagName":"ZSC_1900_23_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Isolation Valve #2","Cfg_Desc":"CIPS Isolation Valve #2","Cfg_Label":"XV_1900_23","Cfg_Tag":"XV_1900_23","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_24","Area":"CIP","OutputTagName":"SV_1900_24_DST","ZSCFeedbackTagName":"ZSC_1900_24_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Purification UF Retentate Vessel CIPS Valve","Cfg_Desc":"Purification UF Retentate Vessel CIPS Valve","Cfg_Label":"XV_1900_24","Cfg_Tag":"XV_1900_24","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_25","Area":"CIP","OutputTagName":"SV_1900_25_DST","ZSCFeedbackTagName":"ZSC_1900_25_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Isolation Valve #3","Cfg_Desc":"CIPS Isolation Valve #3","Cfg_Label":"XV_1900_25","Cfg_Tag":"XV_1900_25","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_26","Area":"CIP","OutputTagName":"SV_1900_26_DST","ZSCFeedbackTagName":"ZSC_1900_26_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPS Isolation Valve #4","Cfg_Desc":"CIPS Isolation Valve #4","Cfg_Label":"XV_1900_26","Cfg_Tag":"XV_1900_26","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_28","Area":"CIP","OutputTagName":"SV_1900_28_DST","ZSCFeedbackTagName":"ZSC_1900_28_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel CIPS Valve","Cfg_Desc":"Buffer A Vessel CIPS Valve","Cfg_Label":"XV_1900_28","Cfg_Tag":"XV_1900_28","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_30","Area":"CIP","OutputTagName":"SV_1900_30_DST","ZSCFeedbackTagName":"ZSC_1900_30_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel CIPS Valve","Cfg_Desc":"Buffer B Vessel CIPS Valve","Cfg_Label":"XV_1900_30","Cfg_Tag":"XV_1900_30","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_31","Area":"CIP","OutputTagName":"SV_1900_31_DST","ZSCFeedbackTagName":"ZSC_1900_31_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"C&D Vessel CIPS Valve","Cfg_Desc":"C&D Vessel CIPS Valve","Cfg_Label":"XV_1900_31","Cfg_Tag":"XV_1900_31","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_32","Area":"CIP","OutputTagName":"SV_1900_32_DST","ZSCFeedbackTagName":"ZSC_1900_32_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Crude UF Retentate Vessel CIPS Valve","Cfg_Desc":"Crude UF Retentate Vessel CIPS Valve","Cfg_Label":"XV_1900_32","Cfg_Tag":"XV_1900_32","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_33","Area":"CIP","OutputTagName":"SV_1900_33_DST","ZSCFeedbackTagName":"ZSC_1900_33_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"COP Station CIPR Valve","Cfg_Desc":"COP Station CIPR Valve","Cfg_Label":"XV_1900_33","Cfg_Tag":"XV_1900_33","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_34","Area":"CIP","OutputTagName":"SV_1900_34_DST","ZSCFeedbackTagName":"ZSC_1900_34_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Isolation Valve #1","Cfg_Desc":"CIPR Isolation Valve #1","Cfg_Label":"XV_1900_34","Cfg_Tag":"XV_1900_34","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_35","Area":"CIP","OutputTagName":"SV_1900_35_DST","ZSCFeedbackTagName":"ZSC_1900_35_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Purification UF Retentate Vessel CIPR Valve","Cfg_Desc":"Purification UF Retentate Vessel CIPR Valve","Cfg_Label":"XV_1900_35","Cfg_Tag":"XV_1900_35","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_36","Area":"CIP","OutputTagName":"SV_1900_36_DST","ZSCFeedbackTagName":"ZSC_1900_36_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Isolation Valve #2","Cfg_Desc":"CIPR Isolation Valve #2","Cfg_Label":"XV_1900_36","Cfg_Tag":"XV_1900_36","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_37","Area":"CIP","OutputTagName":"SV_1900_37_DST","ZSCFeedbackTagName":"ZSC_1900_37_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Isolation Valve #3","Cfg_Desc":"CIPR Isolation Valve #3","Cfg_Label":"XV_1900_37","Cfg_Tag":"XV_1900_37","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_38","Area":"CIP","OutputTagName":"SV_1900_38_DST","ZSCFeedbackTagName":"ZSC_1900_38_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"HPLC Skid CIPR Valve","Cfg_Desc":"HPLC Skid CIPR Valve","Cfg_Label":"XV_1900_38","Cfg_Tag":"XV_1900_38","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_39","Area":"CIP","OutputTagName":"SV_1900_39_DST","ZSCFeedbackTagName":"ZSC_1900_39_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer CIPR Isolation Valve","Cfg_Desc":"Buffer CIPR Isolation Valve","Cfg_Label":"XV_1900_39","Cfg_Tag":"XV_1900_39","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_40","Area":"CIP","OutputTagName":"SV_1900_40_DST","ZSCFeedbackTagName":"ZSC_1900_40_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel CIPR Valve","Cfg_Desc":"Buffer A Vessel CIPR Valve","Cfg_Label":"XV_1900_40","Cfg_Tag":"XV_1900_40","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_41","Area":"CIP","OutputTagName":"SV_1900_41_DST","ZSCFeedbackTagName":"ZSC_1900_41_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel CIPR Valve","Cfg_Desc":"Buffer B Vessel CIPR Valve","Cfg_Label":"XV_1900_41","Cfg_Tag":"XV_1900_41","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_44","Area":"CIP","OutputTagName":"SV_1900_44_DST","ZSCFeedbackTagName":"ZSC_1900_44_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"C&D Vessel CIPR Valve","Cfg_Desc":"C&D Vessel CIPR Valve","Cfg_Label":"XV_1900_44","Cfg_Tag":"XV_1900_44","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_45","Area":"CIP","OutputTagName":"SV_1900_45_DST","ZSCFeedbackTagName":"ZSC_1900_45_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Crude UF Retentate Vessel CIPR Valve","Cfg_Desc":"Crude UF Retentate Vessel CIPR Valve","Cfg_Label":"XV_1900_45","Cfg_Tag":"XV_1900_45","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_46","Area":"CIP","OutputTagName":"SV_1900_46_DST","ZSCFeedbackTagName":"ZSC_1900_46_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIPR Isolation Valve #4","Cfg_Desc":"CIPR Isolation Valve #4","Cfg_Label":"XV_1900_46","Cfg_Tag":"XV_1900_46","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_47","Area":"CIP","OutputTagName":"SV_1900_47_DST","ZSCFeedbackTagName":"ZSC_1900_47_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer Prep CIPR Line Drain Isolation Valve","Cfg_Desc":"Buffer Prep CIPR Line Drain Isolation Valve","Cfg_Label":"XV_1900_47","Cfg_Tag":"XV_1900_47","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1900_48","Area":"CIP","OutputTagName":"SV_1900_48_DST","ZSCFeedbackTagName":"ZSC_1900_48_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer Prep CIPR Line Drain Valve","Cfg_Desc":"Buffer Prep CIPR Line Drain Valve","Cfg_Label":"XV_1900_48","Cfg_Tag":"XV_1900_48","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1903_02","Area":"CIP","OutputTagName":"SV_1903_02_DST","ZSCFeedbackTagName":"ZSC_1903_02_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Purification UF CIPR Pump Drain Valve","Cfg_Desc":"Purification UF CIPR Pump Drain Valve","Cfg_Label":"XV_1903_02","Cfg_Tag":"XV_1903_02","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1904_02","Area":"CIP","OutputTagName":"SV_1904_02_DST","ZSCFeedbackTagName":"ZSC_1904_02_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer Prep CIPR Pump Drain Valve","Cfg_Desc":"Buffer Prep CIPR Pump Drain Valve","Cfg_Label":"XV_1904_02","Cfg_Tag":"XV_1904_02","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1905_02","Area":"CIP","OutputTagName":"SV_1905_02_DST","ZSCFeedbackTagName":"ZSC_1905_02_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Crude UF CIPR Pump Drain Valve","Cfg_Desc":"Crude UF CIPR Pump Drain Valve","Cfg_Label":"XV_1905_02","Cfg_Tag":"XV_1905_02","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1906_02","Area":"CIP","OutputTagName":"SV_1906_02_DST","ZSCFeedbackTagName":"ZSC_1906_02_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"C&D CIPR Pump Drain Valve","Cfg_Desc":"C&D CIPR Pump Drain Valve","Cfg_Label":"XV_1906_02","Cfg_Tag":"XV_1906_02","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1923_03","Area":"CIP","OutputTagName":"SV_1923_03_DST","ZSCFeedbackTagName":"ZSC_1923_03_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"COP Station CIPR Pump Drain Valve","Cfg_Desc":"COP Station CIPR Pump Drain Valve","Cfg_Label":"XV_1923_03","Cfg_Tag":"XV_1923_03","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","Area":"WFI","OutputTagName":"SV_9875_10_DST","ZSCFeedbackTagName":"ZSC_9875_10_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":" Chilled Water Supply Valve","Cfg_Desc":" Chilled Water Supply Valve","Cfg_Label":"XV_9875_10","Cfg_Tag":"XV_9875_10","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Area":"WFI","OutputTagName":"SV_9874_09_DST","ZSCFeedbackTagName":"ZSC_9874_09_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":" Steam Supply Valve","Cfg_Desc":" Steam Supply Valve","Cfg_Label":"XV_9874_09","Cfg_Tag":"XV_9874_09","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_22","Area":"WFI","OutputTagName":"SV_9880_22_DST","ZSCFeedbackTagName":"ZSC_9880_22_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Wash Room 1304 Sink/UW AWFI Supply Valve","Cfg_Desc":"Wash Room 1304 Sink/UW AWFI Supply Valve","Cfg_Label":"XV_9880_22","Cfg_Tag":"XV_9880_22","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_20","Area":"WFI","OutputTagName":"SV_9880_20_DST","ZSCFeedbackTagName":"ZSC_9880_20_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid AWFI Supply Valve","Cfg_Desc":"CIP Skid AWFI Supply Valve","Cfg_Label":"XV_9880_20","Cfg_Tag":"XV_9880_20","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_17","Area":"WFI","OutputTagName":"SV_1882_17_DST","ZSCFeedbackTagName":"ZSC_1882_17_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid AWFI Inlet Valve","Cfg_Desc":"CIP Skid AWFI Inlet Valve","Cfg_Label":"XV_1882_17","Cfg_Tag":"XV_1882_17","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_24","Area":"WFI","OutputTagName":"SV_9880_24_DST","ZSCFeedbackTagName":"ZSC_9880_24_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Parts Washer AWFI Supply Valve","Cfg_Desc":"Parts Washer AWFI Supply Valve","Cfg_Label":"XV_9880_24","Cfg_Tag":"XV_9880_24","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_09","Area":"WFI","OutputTagName":"SV_1860_09_DST","ZSCFeedbackTagName":"ZSC_1860_09_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Parts Washer AWFI Inlet Valve","Cfg_Desc":"Parts Washer AWFI Inlet Valve","Cfg_Label":"XV_1860_09","Cfg_Tag":"XV_1860_09","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_10","Area":"WFI","OutputTagName":"SV_1860_10_DST","ZSCFeedbackTagName":"ZSC_1860_10_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Parts Washer AWFI Drain Valve","Cfg_Desc":"Parts Washer AWFI Drain Valve","Cfg_Label":"XV_1860_10","Cfg_Tag":"XV_1860_10","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_26","Area":"WFI","OutputTagName":"SV_9880_26_DST","ZSCFeedbackTagName":"ZSC_9880_26_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"UF WFI BH AWFI Supply Valve","Cfg_Desc":"UF WFI BH AWFI Supply Valve","Cfg_Label":"XV_9880_26","Cfg_Tag":"XV_9880_26","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_27","Area":"WFI","OutputTagName":"SV_9880_27_DST","ZSCFeedbackTagName":"ZSC_9880_27_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"UF WFI BH AWFI Drain Valve","Cfg_Desc":"UF WFI BH AWFI Drain Valve","Cfg_Label":"XV_9880_27","Cfg_Tag":"XV_9880_27","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_28","Area":"WFI","OutputTagName":"SV_9880_28_DST","ZSCFeedbackTagName":"ZSC_9880_28_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Portable Buffer BH AWFI Supply Valve","Cfg_Desc":"Portable Buffer BH AWFI Supply Valve","Cfg_Label":"XV_9880_28","Cfg_Tag":"XV_9880_28","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_29","Area":"WFI","OutputTagName":"SV_9880_29_DST","ZSCFeedbackTagName":"ZSC_9880_29_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Portable Buffer BH AWFI Drain Valve","Cfg_Desc":"Portable Buffer BH AWFI Drain Valve","Cfg_Label":"XV_9880_29","Cfg_Tag":"XV_9880_29","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_37","Area":"WFI","OutputTagName":"SV_9880_37_DST","ZSCFeedbackTagName":"ZSC_9880_37_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel AWFI Supply Valve","Cfg_Desc":"Buffer B Vessel AWFI Supply Valve","Cfg_Label":"XV_9880_37","Cfg_Tag":"XV_9880_37","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_66","Area":"WFI","OutputTagName":"SV_1410_66_DST","ZSCFeedbackTagName":"ZSC_1410_66_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel AWFI Diptube Supply Valve","Cfg_Desc":"Buffer B Vessel AWFI Diptube Supply Valve","Cfg_Label":"XV_1410_66","Cfg_Tag":"XV_1410_66","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_65","Area":"WFI","OutputTagName":"SV_1410_65_DST","ZSCFeedbackTagName":"ZSC_1410_65_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel AWFI Diptube Inlet Valve","Cfg_Desc":"Buffer B Vessel AWFI Diptube Inlet Valve","Cfg_Label":"XV_1410_65","Cfg_Tag":"XV_1410_65","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_64","Area":"WFI","OutputTagName":"SV_1410_64_DST","ZSCFeedbackTagName":"ZSC_1410_64_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel AWFI Diptube Line Drain Valve","Cfg_Desc":"Buffer B Vessel AWFI Diptube Line Drain Valve","Cfg_Label":"XV_1410_64","Cfg_Tag":"XV_1410_64","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_67","Area":"WFI","OutputTagName":"SV_1410_67_DST","ZSCFeedbackTagName":"ZSC_1410_67_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel AWFI Isolation Valve","Cfg_Desc":"Buffer B Vessel AWFI Isolation Valve","Cfg_Label":"XV_1410_67","Cfg_Tag":"XV_1410_67","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_55","Area":"WFI","OutputTagName":"SV_1410_55_DST","ZSCFeedbackTagName":"ZSC_1410_55_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel AWFI Sprayball Supply Valve","Cfg_Desc":"Buffer B Vessel AWFI Sprayball Supply Valve","Cfg_Label":"XV_1410_55","Cfg_Tag":"XV_1410_55","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_37","Area":"WFI","OutputTagName":"SV_1410_37_DST","ZSCFeedbackTagName":"ZSC_1410_37_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer B Vessel AWFI Sprayball Line Drain Valve","Cfg_Desc":"Buffer B Vessel AWFI Sprayball Line Drain Valve","Cfg_Label":"XV_1410_37","Cfg_Tag":"XV_1410_37","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_30","Area":"WFI","OutputTagName":"SV_9880_30_DST","ZSCFeedbackTagName":"ZSC_9880_30_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel AWFI Supply Valve","Cfg_Desc":"Buffer A Vessel AWFI Supply Valve","Cfg_Label":"XV_9880_30","Cfg_Tag":"XV_9880_30","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_66","Area":"WFI","OutputTagName":"SV_1400_66_DST","ZSCFeedbackTagName":"ZSC_1400_66_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel AWFI Diptube Supply Valve","Cfg_Desc":"Buffer A Vessel AWFI Diptube Supply Valve","Cfg_Label":"XV_1400_66","Cfg_Tag":"XV_1400_66","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_65","Area":"WFI","OutputTagName":"SV_1400_65_DST","ZSCFeedbackTagName":"ZSC_1400_65_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel AWFI Diptube Inlet Valve","Cfg_Desc":"Buffer A Vessel AWFI Diptube Inlet Valve","Cfg_Label":"XV_1400_65","Cfg_Tag":"XV_1400_65","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_64","Area":"WFI","OutputTagName":"SV_1400_64_DST","ZSCFeedbackTagName":"ZSC_1400_64_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel AWFI Diptube Line Drain Valve","Cfg_Desc":"Buffer A Vessel AWFI Diptube Line Drain Valve","Cfg_Label":"XV_1400_64","Cfg_Tag":"XV_1400_64","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_67","Area":"WFI","OutputTagName":"SV_1400_67_DST","ZSCFeedbackTagName":"ZSC_1400_67_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel AWFI Isolation Valve","Cfg_Desc":"Buffer A Vessel AWFI Isolation Valve","Cfg_Label":"XV_1400_67","Cfg_Tag":"XV_1400_67","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_55","Area":"WFI","OutputTagName":"SV_1400_55_DST","ZSCFeedbackTagName":"ZSC_1400_55_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel AWFI Sprayball Supply Valve","Cfg_Desc":"Buffer A Vessel AWFI Sprayball Supply Valve","Cfg_Label":"XV_1400_55","Cfg_Tag":"XV_1400_55","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_37","Area":"WFI","OutputTagName":"SV_1400_37_DST","ZSCFeedbackTagName":"ZSC_1400_37_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Buffer A Vessel AWFI Sprayball Line Drain Valve","Cfg_Desc":"Buffer A Vessel AWFI Sprayball Line Drain Valve","Cfg_Label":"XV_1400_37","Cfg_Tag":"XV_1400_37","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_32","Area":"WFI","OutputTagName":"SV_9880_32_DST","ZSCFeedbackTagName":"ZSC_9880_32_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Crude UF BH AWFI Supply Valve","Cfg_Desc":"Crude UF BH AWFI Supply Valve","Cfg_Label":"XV_9880_32","Cfg_Tag":"XV_9880_32","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_33","Area":"WFI","OutputTagName":"SV_9880_33_DST","ZSCFeedbackTagName":"ZSC_9880_33_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Crude UF BH AWFI Drain Valve","Cfg_Desc":"Crude UF BH AWFI Drain Valve","Cfg_Label":"XV_9880_33","Cfg_Tag":"XV_9880_33","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_34","Area":"WFI","OutputTagName":"SV_9880_34_DST","ZSCFeedbackTagName":"ZSC_9880_34_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"C&D WFI BH AWFI Supply Valve","Cfg_Desc":"C&D WFI BH AWFI Supply Valve","Cfg_Label":"XV_9880_34","Cfg_Tag":"XV_9880_34","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_35","Area":"WFI","OutputTagName":"SV_9880_35_DST","ZSCFeedbackTagName":"ZSC_9880_35_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"C&D WFI BH AWFI Drain Valve","Cfg_Desc":"C&D WFI BH AWFI Drain Valve","Cfg_Label":"XV_9880_35","Cfg_Tag":"XV_9880_35","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_36","Area":"WFI","OutputTagName":"SV_9880_36_DST","ZSCFeedbackTagName":"ZSC_9880_36_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Room 1340 AWFI Supply Valve","Cfg_Desc":"Room 1340 AWFI Supply Valve","Cfg_Label":"XV_9880_36","Cfg_Tag":"XV_9880_36","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Area":"WFI","OutputTagName":"SV_9895_10_DST","ZSCFeedbackTagName":"ZSC_9895_10_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Steam Supply Valve","Cfg_Desc":"Steam Supply Valve","Cfg_Label":"XV_9895_10","Cfg_Tag":"XV_9895_10","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_20","Area":"WFI","OutputTagName":"SV_9850_20_DST","ZSCFeedbackTagName":"ZSC_9850_20_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid HWFI Supply Valve","Cfg_Desc":"CIP Skid HWFI Supply Valve","Cfg_Label":"XV_9850_20","Cfg_Tag":"XV_9850_20","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_16","Area":"WFI","OutputTagName":"SV_1882_16_DST","ZSCFeedbackTagName":"ZSC_1882_16_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid WFI Inlet Valve","Cfg_Desc":"CIP Skid WFI Inlet Valve","Cfg_Label":"XV_1882_16","Cfg_Tag":"XV_1882_16","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_14","Area":"WFI","OutputTagName":"SV_1882_14_DST","ZSCFeedbackTagName":"ZSC_1882_14_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid WFI Sprayball Supply Valve","Cfg_Desc":"CIP Skid WFI Sprayball Supply Valve","Cfg_Label":"XV_1882_14","Cfg_Tag":"XV_1882_14","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_15","Area":"WFI","OutputTagName":"SV_1882_15_DST","ZSCFeedbackTagName":"ZSC_1882_15_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid WFI Drain Valve","Cfg_Desc":"CIP Skid WFI Drain Valve","Cfg_Label":"XV_1882_15","Cfg_Tag":"XV_1882_15","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_22","Area":"WFI","OutputTagName":"SV_9850_22_DST","ZSCFeedbackTagName":"ZSC_9850_22_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Parts Washer HWFI Supply Valve","Cfg_Desc":"Parts Washer HWFI Supply Valve","Cfg_Label":"XV_9850_22","Cfg_Tag":"XV_9850_22","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_11","Area":"WFI","OutputTagName":"SV_1860_11_DST","ZSCFeedbackTagName":"ZSC_1860_11_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Parts Washer HWFI Inlet Valve","Cfg_Desc":"Parts Washer HWFI Inlet Valve","Cfg_Label":"XV_1860_11","Cfg_Tag":"XV_1860_11","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_12","Area":"WFI","OutputTagName":"SV_1860_12_DST","ZSCFeedbackTagName":"ZSC_1860_12_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Parts Washer HWFI Drain Valve","Cfg_Desc":"Parts Washer HWFI Drain Valve","Cfg_Label":"XV_1860_12","Cfg_Tag":"XV_1860_12","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mod