e.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_23","Area":"WFI","OutputTagName":"SV_9850_23_DST","ZSCFeedbackTagName":"ZSC_9850_23_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Lyophilizer HWFI Supply Valve","Cfg_Desc":"Lyophilizer HWFI Supply Valve","Cfg_Label":"XV_9850_23","Cfg_Tag":"XV_9850_23","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1700_10","Area":"WFI","OutputTagName":"SV_1700_10_DST","ZSCFeedbackTagName":"ZSC_1700_10_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Lyophilizer HWFI Inlet Valve","Cfg_Desc":"Lyophilizer HWFI Inlet Valve","Cfg_Label":"XV_1700_10","Cfg_Tag":"XV_1700_10","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_1700_11","Area":"WFI","OutputTagName":"SV_1700_11_DST","ZSCFeedbackTagName":"ZSC_1700_11_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"Lyophilizer HWFI Drain Valve","Cfg_Desc":"Lyophilizer HWFI Drain Valve","Cfg_Label":"XV_1700_11","Cfg_Tag":"XV_1700_11","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9860_09","Area":"WFI","OutputTagName":"SV_9860_09_DST","ZSCFeedbackTagName":"ZSC_9860_09_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Loop Recirculation Valve","Cfg_Desc":"AWFI Loop Recirculation Valve","Cfg_Label":"XV_9860_09","Cfg_Tag":"XV_9860_09","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null},{"Controller":"CNTR_2950","ModuleTagName":"XV_9860_10","Area":"WFI","OutputTagName":"SV_9860_10_DST","ZSCFeedbackTagName":"ZSC_9860_10_DST","ZSOFeedbackTagName":null,"ResetInputTagName":"P_Reset_TBD","CodeOverride":null,"CommentOverride":null,"Description":"AWFI Line Drain Valve","Cfg_Desc":"AWFI Line Drain Valve","Cfg_Label":"XV_9860_10","Cfg_Tag":"XV_9860_10","Inp_Sim":null,"Cfg_FailOpen":null,"Cfg_HasOpenLS":null,"Cfg_HasClosedLS":1,"Cfg_UseOpenLS":null,"Cfg_UseClosedLS":1,"Cfg_LSFail":null,"Cfg_FullStallT":null,"Cfg_TransitStallT":null,"Cfg_ShedOnFullStall":null,"Cfg_ShedOnTransitStall":null,"Cfg_ShedOnIOFault":null,"Cfg_SimFdbkT":null,"Cfg_HasPermObj":null,"Cfg_HasIntlkObj":null,"Cfg_HasStatsObj":null,"FullStall.Cfg_Cond":null,"FullStall.Cfg_Tag":null,"FullStall.Cfg_Exists":null,"FullStall.Cfg_ResetReqd":null,"FullStall.Cfg_AckReqd":null,"FullStall.Cfg_Severity":null,"FullStall.Cfg_AllowShelve":null,"FullStall.Cfg_AllowDisable":null,"FullStall.Cfg_AlmMinOnT":null,"FullStall.Cfg_MaxShelfT":null,"TransitStall.Cfg_Cond":null,"TransitStall.Cfg_Tag":null,"TransitStall.Cfg_Exists":null,"TransitStall.Cfg_ResetReqd":null,"TransitStall.Cfg_AckReqd":null,"TransitStall.Cfg_Severity":null,"TransitStall.Cfg_AllowShelve":null,"TransitStall.Cfg_AllowDisable":null,"TransitStall.Cfg_AlmMinOnT":null,"TransitStall.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Mode.Cfg_OvrdOverLock":null}],"P_LLS":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"ResetInputTagName":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Lead / Lag / Standby Motor Group","Cfg_Label":"Motor Group Control'","Cfg_Tag":"P_LLS'","Cfg_NumMotors":3,"Cfg_MaxDemand":2,"Cfg_MinDemand":"0","Cfg_StartDelay":10,"Cfg_StopDelay":10,"Cfg_FirstOnFirstOff":0,"Cfg_AllowRotate":1,"Cfg_RotateOnStop":"1","Cfg_HasPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_HasNav.0":"0","Cfg_HasNav.1":"0","Cfg_HasNav.2":"0","Cfg_HasNav.3":"0","Cfg_HasNav.4":"0","Cfg_HasNav.5":"0","Cfg_HasNav.6":"0","Cfg_HasNav.7":"0","Cfg_HasNav.8":"0","Cfg_HasNav.9":"0","Cfg_HasNav.10":"0","Cfg_HasNav.11":"0","Cfg_HasNav.12":"0","Cfg_HasNav.13":"0","Cfg_HasNav.14":"0","Cfg_HasNav.15":"0","Cfg_HasNav.16":"0","Cfg_HasNav.17":"0","Cfg_HasNav.18":"0","Cfg_HasNav.19":"0","Cfg_HasNav.20":"0","Cfg_HasNav.21":"0","Cfg_HasNav.22":"0","Cfg_HasNav.23":"0","Cfg_HasNav.24":"0","Cfg_HasNav.25":"0","Cfg_HasNav.26":"0","Cfg_HasNav.27":"0","Cfg_HasNav.28":"0","Cfg_HasNav.29":"0","CantStart.Cfg_Cond":"Can't Start","CantStart.Cfg_Tag":"XAR-nnnn","CantStart.Cfg_Exists":1,"CantStart.Cfg_ResetReqd":0,"CantStart.Cfg_AckReqd":1,"CantStart.Cfg_Severity":1000,"CantStart.Cfg_AllowShelve":0,"CantStart.Cfg_AllowDisable":1,"CantStart.Cfg_AlmMinOnT":5,"CantStart.Cfg_MaxShelfT":480,"CantStop.Cfg_Cond":"Failed to Stop","CantStop.Cfg_Tag":"XAS-nnnnA","CantStop.Cfg_Exists":1,"CantStop.Cfg_ResetReqd":0,"CantStop.Cfg_AckReqd":1,"CantStop.Cfg_Severity":1000,"CantStop.Cfg_AllowShelve":0,"CantStop.Cfg_AllowDisable":1,"CantStop.Cfg_AlmMinOnT":5,"CantStop.Cfg_MaxShelfT":480,"IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"XAS-nnnnB","IntlkTrip.Cfg_Exists":1,"IntlkTrip.Cfg_ResetReqd":0,"IntlkTrip.Cfg_AckReqd":1,"IntlkTrip.Cfg_Severity":500,"IntlkTrip.Cfg_AllowShelve":0,"IntlkTrip.Cfg_AllowDisable":1,"IntlkTrip.Cfg_AlmMinOnT":5,"IntlkTrip.Cfg_MaxShelfT":480,"Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_OperStopPrio":"0","Cfg_OCmdResets":"0","Cfg_OvrdPermIntlk":"0","Cfg_SetTrack":"1","Cfg_SetTrackOvrdHand":"0","Mode.Cfg_OvrdOverLock":1,"":null}],"P_PF753":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"FaultCodeListTagName":null,"NetworkStatusTagName":null,"DeviceTagNameInput":null,"DeviceTagNameOutput":null,"ResetInputTagName":null,"HasRuntimeStats":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"'PowerFlex 753 Variable Frequency Drive'","Cfg_Label":"'Motor Speed Control'","Cfg_Tag":"'P_PF753'","Inp_Sim":0,"Cfg_FwdText":"'Forward'","Cfg_RevText":"'Reverse'","Cfg_SpeedFdbkEU":"'Hz'","Cfg_SpeedFdbkRawMin":0,"Cfg_SpeedFdbkRawMax":60000,"Cfg_SpeedFdbkEUMin":0,"Cfg_SpeedFdbkEUMax":60,"Cfg_SpeedRefEU":"'Hz'","Cfg_SpeedRefRawMin":0,"Cfg_SpeedRefRawMax":60000,"Cfg_SpeedRefEUMin":0,"Cfg_SpeedRefEUMax":60,"Cfg_HasReverse":0,"Cfg_HasJog":0,"Cfg_AllowLocal":0,"Cfg_MinSpdRef":0,"Cfg_MaxSpdRef":60,"Cfg_MaxJogT":0,"Cfg_ResetPulseT":2,"Cfg_FailToStartT":15,"Cfg_FailToStopT":15,"Cfg_ShedOnFailToStart":1,"Cfg_ShedOnIOFault":1,"Cfg_SimRampT":10,"Cfg_SimScaleEU":0,"Cfg_SimScaleRaw":0,"Cfg_HasFwdPermObj":"0","Cfg_HasRevPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_HasResInhObj":"0","Cfg_HasRunTimeObj":"0","FailToStart.Cfg_Cond":"Failed to Start","FailToStart.Cfg_Tag":"P_PF753.FailToStart","FailToStart.Cfg_Exists":1,"FailToStart.Cfg_ResetReqd":0,"FailToStart.Cfg_AckReqd":1,"FailToStart.Cfg_Severity":1000,"FailToStart.Cfg_AllowShelve":0,"FailToStart.Cfg_AllowDisable":1,"FailToStart.Cfg_AlmMinOnT":5,"FailToStart.Cfg_MaxShelfT":480,"FailToStop.Cfg_Cond":"Failed to Stop","FailToStop.Cfg_Tag":"P_PF753.FailToStop","FailToStop.Cfg_Exists":1,"FailToStop.Cfg_ResetReqd":0,"FailToStop.Cfg_AckReqd":1,"FailToStop.Cfg_Severity":1000,"FailToStop.Cfg_AllowShelve":0,"FailToStop.Cfg_AllowDisable":1,"FailToStop.Cfg_AlmMinOnT":5,"FailToStop.Cfg_MaxShelfT":480,"IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"P_PF753.IntlkTrip","IntlkTrip.Cfg_Exists":1,"IntlkTrip.Cfg_ResetReqd":0,"IntlkTrip.Cfg_AckReqd":1,"IntlkTrip.Cfg_Severity":500,"IntlkTrip.Cfg_AllowShelve":0,"IntlkTrip.Cfg_AllowDisable":1,"IntlkTrip.Cfg_AlmMinOnT":5,"IntlkTrip.Cfg_MaxShelfT":480,"DriveFault.Cfg_Cond":"Drive Fault","DriveFault.Cfg_Tag":"P_PF753.DriveFault","DriveFault.Cfg_Exists":1,"DriveFault.Cfg_ResetReqd":0,"DriveFault.Cfg_AckReqd":1,"DriveFault.Cfg_Severity":1000,"DriveFault.Cfg_AllowShelve":0,"DriveFault.Cfg_AllowDisable":1,"DriveFault.Cfg_AlmMinOnT":5,"DriveFault.Cfg_MaxShelfT":480,"IOFault.Cfg_Cond":"I/O Fault","IOFault.Cfg_Tag":"P_PF753.IOFault","IOFault.Cfg_Exists":1,"IOFault.Cfg_ResetReqd":0,"IOFault.Cfg_AckReqd":1,"IOFault.Cfg_Severity":1000,"IOFault.Cfg_AllowShelve":0,"IOFault.Cfg_AllowDisable":1,"IOFault.Cfg_AlmMinOnT":5,"IOFault.Cfg_MaxShelfT":480,"Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_OperStopPrio":0,"Cfg_OCmdResets":"0","Cfg_OvrdPermIntlk":"0","Cfg_SetTrack":"1","Cfg_SetTrackOvrdHand":"0","Cfg_OperKeep":"2#0000_0000","Cfg_ProgKeep":"2#0000_0000","Mode.Cfg_OvrdOverLock":1,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Area":"CIP","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_1883_01_Inp","DeviceTagNameOutput":"SIC_1883_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"CIPS Pump","Cfg_Desc":"CIPS Pump","Cfg_Label":"SIC_1883_01","Cfg_Tag":"SIC_1883_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1903_01","Area":"CIP","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_1903_01_Inp","DeviceTagNameOutput":"SIC_1903_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"Purification UF CIPR Pump","Cfg_Desc":"Purification UF CIPR Pump","Cfg_Label":"SIC_1903_01","Cfg_Tag":"SIC_1903_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1904_01","Area":"CIP","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_1904_01_Inp","DeviceTagNameOutput":"SIC_1904_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"Buffer Prep CIPR Pump","Cfg_Desc":"Buffer Prep CIPR Pump","Cfg_Label":"SIC_1904_01","Cfg_Tag":"SIC_1904_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1905_01","Area":"CIP","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_1905_01_Inp","DeviceTagNameOutput":"SIC_1905_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"Crude UF CIPR Pump","Cfg_Desc":"Crude UF CIPR Pump","Cfg_Label":"SIC_1905_01","Cfg_Tag":"SIC_1905_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1906_01","Area":"CIP","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_1906_01_Inp","DeviceTagNameOutput":"SIC_1906_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"C&D CIPR Pump","Cfg_Desc":"C&D CIPR Pump","Cfg_Label":"SIC_1906_01","Cfg_Tag":"SIC_1906_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1923_01","Area":"CIP","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_1923_01_Inp","DeviceTagNameOutput":"SIC_1923_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"COP Station CIPR Pump","Cfg_Desc":"COP Station CIPR Pump","Cfg_Label":"SIC_1923_01","Cfg_Tag":"SIC_1923_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Area":"WFI","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_9873A_01_Inp","DeviceTagNameOutput":"SIC_9873A_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"AWFI Loop Pump A","Cfg_Desc":"AWFI Loop Pump A","Cfg_Label":"SIC_9873A_01","Cfg_Tag":"SIC_9873A_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Area":"WFI","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_9873B_01_Inp","DeviceTagNameOutput":"SIC_9873B_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"AWFI Loop Pump B","Cfg_Desc":"AWFI Loop Pump B","Cfg_Label":"SIC_9873B_01","Cfg_Tag":"SIC_9873B_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Area":"WFI","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_9893A_01_Inp","DeviceTagNameOutput":"SIC_9893A_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"HWFI Loop Pump A","Cfg_Desc":"HWFI Loop Pump A","Cfg_Label":"SIC_9893A_01","Cfg_Tag":"SIC_9893A_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Area":"WFI","FaultCodeListTagName":"PF75x_FaultCodeList","NetworkStatusTagName":"Logic_TBD","DeviceTagNameInput":"SIC_9893B_01_Inp","DeviceTagNameOutput":"SIC_9893B_01_Out","ResetInputTagName":"P_Reset_TBD","HasRuntimeStats":true,"CodeOverride":null,"CommentOverride":null,"Description":"HWFI Loop Pump B","Cfg_Desc":"HWFI Loop Pump B","Cfg_Label":"SIC_9893B_01","Cfg_Tag":"SIC_9893B_01","Inp_Sim":1,"Cfg_FwdText":null,"Cfg_RevText":null,"Cfg_SpeedFdbkEU":null,"Cfg_SpeedFdbkRawMin":null,"Cfg_SpeedFdbkRawMax":null,"Cfg_SpeedFdbkEUMin":null,"Cfg_SpeedFdbkEUMax":null,"Cfg_SpeedRefEU":null,"Cfg_SpeedRefRawMin":null,"Cfg_SpeedRefRawMax":null,"Cfg_SpeedRefEUMin":null,"Cfg_SpeedRefEUMax":null,"Cfg_HasReverse":null,"Cfg_HasJog":null,"Cfg_AllowLocal":null,"Cfg_MinSpdRef":null,"Cfg_MaxSpdRef":null,"Cfg_MaxJogT":null,"Cfg_ResetPulseT":null,"Cfg_FailToStartT":null,"Cfg_FailToStopT":null,"Cfg_ShedOnFailToStart":null,"Cfg_ShedOnIOFault":null,"Cfg_SimRampT":null,"Cfg_SimScaleEU":null,"Cfg_SimScaleRaw":null,"Cfg_HasFwdPermObj":0,"Cfg_HasRevPermObj":0,"Cfg_HasIntlkObj":1,"Cfg_HasResInhObj":null,"Cfg_HasRunTimeObj":1,"FailToStart.Cfg_Cond":null,"FailToStart.Cfg_Tag":null,"FailToStart.Cfg_Exists":null,"FailToStart.Cfg_ResetReqd":null,"FailToStart.Cfg_AckReqd":null,"FailToStart.Cfg_Severity":null,"FailToStart.Cfg_AllowShelve":null,"FailToStart.Cfg_AllowDisable":null,"FailToStart.Cfg_AlmMinOnT":null,"FailToStart.Cfg_MaxShelfT":null,"FailToStop.Cfg_Cond":null,"FailToStop.Cfg_Tag":null,"FailToStop.Cfg_Exists":null,"FailToStop.Cfg_ResetReqd":null,"FailToStop.Cfg_AckReqd":null,"FailToStop.Cfg_Severity":null,"FailToStop.Cfg_AllowShelve":null,"FailToStop.Cfg_AllowDisable":null,"FailToStop.Cfg_AlmMinOnT":null,"FailToStop.Cfg_MaxShelfT":null,"IntlkTrip.Cfg_Cond":null,"IntlkTrip.Cfg_Tag":null,"IntlkTrip.Cfg_Exists":null,"IntlkTrip.Cfg_ResetReqd":null,"IntlkTrip.Cfg_AckReqd":null,"IntlkTrip.Cfg_Severity":null,"IntlkTrip.Cfg_AllowShelve":null,"IntlkTrip.Cfg_AllowDisable":null,"IntlkTrip.Cfg_AlmMinOnT":null,"IntlkTrip.Cfg_MaxShelfT":null,"DriveFault.Cfg_Cond":null,"DriveFault.Cfg_Tag":null,"DriveFault.Cfg_Exists":null,"DriveFault.Cfg_ResetReqd":null,"DriveFault.Cfg_AckReqd":null,"DriveFault.Cfg_Severity":null,"DriveFault.Cfg_AllowShelve":null,"DriveFault.Cfg_AllowDisable":null,"DriveFault.Cfg_AlmMinOnT":null,"DriveFault.Cfg_MaxShelfT":null,"IOFault.Cfg_Cond":null,"IOFault.Cfg_Tag":null,"IOFault.Cfg_Exists":null,"IOFault.Cfg_ResetReqd":null,"IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":1,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_SetTrackOvrdHand":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null,"":null}],"P_VSD":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"FaultCodeListTagName":null,"RunCommandTagName":null,"SpeedCommandTagName":null,"RunningFeedbackTagName":null,"SpeedFeedbackTagName":null,"FaultedFeedbackTagName":null,"HandInputTagName":null,"ResetInputTagName":null,"HasRuntimeStats":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Variable Speed Drive","Cfg_Label":"Motor Speed Control","Cfg_Tag":"P_VSD","Inp_Sim":0,"Cfg_FwdText":"'Forward'","Cfg_RevText":"'Reverse'","Cfg_SpeedRefEU":"'Hz'","Cfg_SpeedRefRawMin":"0","Cfg_SpeedRefRawMax":"32767","Cfg_SpeedRefEUMin":"0.0","Cfg_SpeedRefEUMax":"130.0","Cfg_SpeedFdbkEU":"'Hz'","Cfg_SpeedFdbkRawMin":"0","Cfg_SpeedFdbkRawMax":"32767","Cfg_SpeedFdbkEUMin":"0.0","Cfg_SpeedFdbkEUMax":"130.0","Cfg_HasReverse":"0","Cfg_HasJog":"0","Cfg_AllowLocal":"0","Cfg_MinSpdRef":"0.0","Cfg_MaxSpdRef":"60.0","Cfg_MaxJogT":"0.0","Cfg_ResetPulseT":"2","Cfg_HasRunFdbk":"0","Cfg_UseRunFdbk":"0","Cfg_FailToStartT":"15","Cfg_FailToStopT":"15","Cfg_ShedOnFailToStart":"1","Cfg_ShedOnIOFault":"1","Cfg_InpDatalinkEU":"''","Cfg_InpDatalinkLabel":"''","Cfg_HasInpDatalink":"0","Cfg_InpDatalinkRawMin":"0","Cfg_InpDatalinkRawMax":"4095","Cfg_InpDatalinkEUMin":"0.0","Cfg_InpDatalinkEUMax":"409.5","Cfg_OutDatalinkEU":"'","Cfg_OutDatalinkLabel":"''","Cfg_HasOutDatalink":"0","Cfg_OutDatalinkRawMin":"0","Cfg_OutDatalinkRawMax":"4095","Cfg_OutDatalinkEUMin":"0.0","Cfg_OutDatalinkEUMax":"409.5","Cfg_OutDatalinkMin":"0.0","Cfg_OutDatalinkMax":"100.0","Cfg_SimRampT":"10","Cfg_SimScaleEU":"0","Cfg_SimScaleRaw":"0","Cfg_HasFwdPermObj":"0","Cfg_HasRevPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_HasResInhObj":"0","Cfg_HasRunTimeObj":"0","FailToStart.Cfg_Cond":"Failed to Start","FailToStart.Cfg_Tag":"XAR-nnnn","FailToStart.Cfg_Exists":"1","FailToStart.Cfg_ResetReqd":"0","FailToStart.Cfg_AckReqd":"1","FailToStart.Cfg_Severity":"1000","FailToStart.Cfg_AllowShelve":"0","FailToStart.Cfg_AllowDisable":"1","FailToStart.Cfg_AlmMinOnT":"5","FailToStart.Cfg_MaxShelfT":"480","FailToStop.Cfg_Cond":"Failed to Stop","FailToStop.Cfg_Tag":"XAS-nnnnA","FailToStop.Cfg_Exists":"1","FailToStop.Cfg_ResetReqd":"0","FailToStop.Cfg_AckReqd":"1","FailToStop.Cfg_Severity":"1000","FailToStop.Cfg_AllowShelve":"0","FailToStop.Cfg_AllowDisable":"1","FailToStop.Cfg_AlmMinOnT":"5","FailToStop.Cfg_MaxShelfT":"480","IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"XAS-nnnnB","IntlkTrip.Cfg_Exists":"1","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"1","IntlkTrip.Cfg_Severity":"500","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"1","IntlkTrip.Cfg_AlmMinOnT":"5","IntlkTrip.Cfg_MaxShelfT":"480","DriveFault.Cfg_Cond":"Drive Fault","DriveFault.Cfg_Tag":"XAF-nnnnB","DriveFault.Cfg_Exists":"1","DriveFault.Cfg_ResetReqd":"0","DriveFault.Cfg_AckReqd":"1","DriveFault.Cfg_Severity":"1000","DriveFault.Cfg_AllowShelve":"0","DriveFault.Cfg_AllowDisable":"1","DriveFault.Cfg_AlmMinOnT":"5","DriveFault.Cfg_MaxShelfT":"480","IOFault.Cfg_Cond":"I/O Fault","IOFault.Cfg_Tag":"XAF-nnnnB","IOFault.Cfg_Exists":"1","IOFault.Cfg_ResetReqd":"0","IOFault.Cfg_AckReqd":"1","IOFault.Cfg_Severity":"1000","IOFault.Cfg_AllowShelve":"0","IOFault.Cfg_AllowDisable":"1","IOFault.Cfg_AlmMinOnT":"5","IOFault.Cfg_MaxShelfT":"480","Cfg_SetTrackOvrdHand":"0","Cfg_PCmdClear":"1","Cfg_ProgDefault":"0","Cfg_OperStopPrio":"0","Cfg_OCmdResets":"0","Cfg_OvrdPermIntlk":"0","Cfg_SetTrack":"1","Cfg_OperKeep":"2#0000_0000","Cfg_ProgKeep":"2#0000_0000","Mode.Cfg_OvrdOverLock":"1"}],"AOI_Weigh_Scale":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"DeviceTagName":null,"ResetInputTagName":null,"HasChannelIO":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Demo Analog Inputs","Cfg_Label":"CM-AnalogInput","Cfg_Tag":"AnalogInput","Cfg_FwdText":"gpm","Cfg_RevText":"0","Cfg_SpeedRefEU":"100","Cfg_SpeedRefRawMin":"0","Cfg_SpeedRefRawMax":"500","Cfg_SpeedRefEUMin":"0","Cfg_SpeedRefEUMax":"1","Cfg_SpeedFdbkEU":"1","Cfg_SpeedFdbkRawMin":"1","Cfg_SpeedFdbkRawMax":"1","Cfg_SpeedFdbkEUMin":"515","Cfg_SpeedFdbkEUMax":"-15","Cfg_HasReverse":"0.4166667","Cfg_HasJog":"0","Cfg_AllowLocal":"1","Cfg_MinSpdRef":"1","Cfg_MaxSpdRef":"0","Cfg_MaxJogT":"1","Cfg_ResetPulseT":"750","Cfg_HasRunFdbk":"0","Cfg_UseRunFdbk":"0","Cfg_FailToStartT":"0","Cfg_FailToStopT":"PV High-High","Cfg_ShedOnFailToStart":"Gating Condition","Cfg_ShedOnIOFault":"1","Cfg_InpDatalinkEU":"1","Cfg_InpDatalinkLabel":"5","Cfg_HasInpDatalink":"0","Cfg_InpDatalinkRawMin":"High-High Alarm","Cfg_InpDatalinkRawMax":"XAHH-nnnn","Cfg_InpDatalinkEUMin":"0","Cfg_InpDatalinkEUMax":"0","Cfg_OutDatalinkEU":"1","Cfg_OutDatalinkLabel":"500","Cfg_HasOutDatalink":"0","Cfg_OutDatalinkRawMin":"0","Cfg_OutDatalinkRawMax":"0","Cfg_OutDatalinkEUMin":"PV High","Cfg_OutDatalinkEUMax":"Gating Condition","Cfg_OutDatalinkMin":"1","Cfg_OutDatalinkMax":"1","Cfg_SimRampT":"5","Cfg_SimScaleEU":"0","Cfg_SimScaleRaw":"High Alarm","Cfg_HasFwdPermObj":"XAH-nnnn","Cfg_HasRevPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_HasResInhObj":"1","Cfg_HasRunTimeObj":"500","FailToStart.Cfg_Cond":"0","FailToStart.Cfg_Tag":"0","FailToStart.Cfg_Exists":"0","FailToStart.Cfg_ResetReqd":"PV Low","FailToStart.Cfg_AckReqd":"Gating Condition","FailToStart.Cfg_Severity":"1","FailToStart.Cfg_AllowShelve":"1","FailToStart.Cfg_AllowDisable":"5","FailToStart.Cfg_AlmMinOnT":"0","FailToStart.Cfg_MaxShelfT":"Low Alarm","FailToStop.Cfg_Cond":"XAL-nnnn","FailToStop.Cfg_Tag":"0","FailToStop.Cfg_Exists":"0","FailToStop.Cfg_ResetReqd":"1","FailToStop.Cfg_AckReqd":"750","FailToStop.Cfg_Severity":"0","FailToStop.Cfg_AllowShelve":"0","FailToStop.Cfg_AllowDisable":"0","FailToStop.Cfg_AlmMinOnT":"PV Low-Low","FailToStop.Cfg_MaxShelfT":"Gating Condition","IntlkTrip.Cfg_Cond":"1","IntlkTrip.Cfg_Tag":"1","IntlkTrip.Cfg_Exists":"5","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"Low-Low Alarm","IntlkTrip.Cfg_Severity":"XALL-nnnn","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"0","IntlkTrip.Cfg_AlmMinOnT":"1","IntlkTrip.Cfg_MaxShelfT":"1000","DriveFault.Cfg_Cond":"0","DriveFault.Cfg_Tag":"0","DriveFault.Cfg_Exists":"0","DriveFault.Cfg_ResetReqd":"Input Failure","DriveFault.Cfg_AckReqd":"Gating Condition","DriveFault.Cfg_Severity":"1","DriveFault.Cfg_AllowShelve":"1","DriveFault.Cfg_AllowDisable":"5","DriveFault.Cfg_AlmMinOnT":"0","DriveFault.Cfg_MaxShelfT":"Input Failure","IOFault.Cfg_Cond":"XAF-nnnn","IOFault.Cfg_Tag":"1","IOFault.Cfg_Exists":"0","IOFault.Cfg_ResetReqd":"1","IOFault.Cfg_AckReqd":null,"IOFault.Cfg_Severity":null,"IOFault.Cfg_AllowShelve":null,"IOFault.Cfg_AllowDisable":null,"IOFault.Cfg_AlmMinOnT":null,"IOFault.Cfg_MaxShelfT":null,"Cfg_SetTrackOvrdHand":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":null,"Cfg_OperStopPrio":null,"Cfg_OCmdResets":null,"Cfg_OvrdPermIntlk":null,"Cfg_SetTrack":null,"Cfg_OperKeep":null,"Cfg_ProgKeep":null,"Mode.Cfg_OvrdOverLock":null}],"P_Motor":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"DeviceTagName":null,"RunFeedbackTagName":null,"Lead-LagTagName":null,"ResetInputTagName":null,"HasRuntimeStats":null,"CodeOverride":null,"CommentOverride":null,"Description":null,"Cfg_Desc":"Single Speed Motor","Cfg_Label":"Motor Control","Cfg_Tag":"P_Motor","Inp_Sim":0,"Cfg_HasRunFdbk":"0","Cfg_UseRunFdbk":"0","Cfg_AllowLocal":"0","Cfg_HasPermObj":"0","Cfg_HasIntlkObj":"0","Cfg_HasResInhObj":0,"Cfg_HasRunTimeObj":0,"Cfg_HasOvldObj":0,"Cfg_PCmdClear":1,"Cfg_ProgDefault":0,"Cfg_OperStopPrio":0,"Cfg_OCmdResets":0,"Cfg_OvrdPermIntlk":0,"Cfg_ShedOnFailToStart":1,"Cfg_ShedOnIOFault":1,"Cfg_HasFailToStartAlm":0,"Cfg_HasFailToStopAlm":0,"Cfg_HasIntlkTripAlm":0,"Cfg_HasIOFaultAlm":0,"Cfg_FailToStartResetReqd":0,"Cfg_FailToStopResetReqd":0,"Cfg_IntlkTripResetReqd":0,"Cfg_IOFaultResetReqd":0,"Cfg_FailToStartAckReqd":1,"Cfg_FailToStopAckReqd":1,"Cfg_IntlkTripAckReqd":1,"Cfg_IOFaultAckReqd":1,"Cfg_FailToStartSeverity":1000,"Cfg_FailToStopSeverity":1000,"Cfg_IntlkTripSeverity":500,"Cfg_IOFaultSeverity":1000,"Cfg_SimFdbkT":2,"Cfg_FailToStartT":10,"Cfg_FailToStopT":10,"":null,"Cfg_OnFailT":"10","OnFail.Cfg_Cond":"Failed to Turn On","OnFail.Cfg_Tag":"XAR-nnnn","OnFail.Cfg_Exists":"0","OnFail.Cfg_ResetReqd":"0","OnFail.Cfg_AckReqd":"1","OnFail.Cfg_Severity":"1000","OnFail.Cfg_AllowShelve":"1","OnFail.Cfg_AllowDisable":"1","OnFail.Cfg_AlmMinOnT":"5","OnFail.Cfg_MaxShelfT":"0","Cfg_OffFailT":"10","FailToStart.Cfg_Cond":"Failed to Start","FailToStart.Cfg_Tag":"XAS-nnnnA","FailToStart.Cfg_Exists":"0","FailToStart.Cfg_ResetReqd":"0","FailToStart.Cfg_AckReqd":"1","FailToStart.Cfg_Severity":"1000","FailToStart.Cfg_AllowShelve":"1","FailToStart.Cfg_AllowDisable":"1","FailToStart.Cfg_AlmMinOnT":"5","FailToStart.Cfg_MaxShelfT":"0","FailToStop.Cfg_Cond":"Failed to Stop","FailToStop.Cfg_Tag":"XAS-nnnnB","FailToStop.Cfg_Exists":"0","FailToStop.Cfg_ResetReqd":"0","FailToStop.Cfg_AckReqd":"1","FailToStop.Cfg_Severity":"1000","FailToStop.Cfg_AllowShelve":"1","FailToStop.Cfg_AllowDisable":"1","FailToStop.Cfg_AlmMinOnT":"5","FailToStop.Cfg_MaxShelfT":"0","IntlkTrip.Cfg_Cond":"Interlock Trip","IntlkTrip.Cfg_Tag":"XAS-nnnnC","IntlkTrip.Cfg_Exists":"0","IntlkTrip.Cfg_ResetReqd":"0","IntlkTrip.Cfg_AckReqd":"1","IntlkTrip.Cfg_Severity":"500","IntlkTrip.Cfg_AllowShelve":"0","IntlkTrip.Cfg_AllowDisable":"1","IntlkTrip.Cfg_AlmMinOnT":"5","IntlkTrip.Cfg_MaxShelfT":"480","IOFault.Cfg_Cond":"I/O Fault","IOFault.Cfg_Tag":"P_Motor.IOFault","IOFault.Cfg_Exists":"1","IOFault.Cfg_ResetReqd":"0","IOFault.Cfg_AckReqd":"1","IOFault.Cfg_Severity":"1000","IOFault.Cfg_AllowShelve":"0","IOFault.Cfg_AllowDisable":"1","IOFault.Cfg_AlmMinOnT":"5","IOFault.Cfg_MaxShelfT":"480","Mode.Cfg_OvrdOverLock":"1"}],"AOI_EM":[{"Controller":"CNTR_2950","ModuleTagName":"CIPSPumpControlEM","Area":null,"IntPSetOwnerRegister":"_CIPSPumpControlEMPSetOwner","IntPCmdSPRegister":"_CIPSPumpControlEMPCmdSP","ResetInputTagName":"P_Reset_TBD","Description":"CIPS Pump Control Equipment Module","CodeOverride":null,"CommentOverride":null,"Valve_EM":"CIPSPumpControlEM","Cfg_Tag":"CIPS Pump Control EM","Cfg_Label":"CIPS Pump Control EM","Cfg_Desc":"CIPS Pump Control EM","Inf_Lib":"AS-LIB","Inf_Type":"Base_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_FaultAckReqd":1,"Cfg_FaultResetReqd":1,"Cfg_FaultSeverity":100,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":100,"Cfg_Minimal_Step_Duration":1000,"Cfg_ModeLockSubs":1,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_PVTableLowerLimit":0,"Cfg_PVTableUpperLimit":null,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":null,"pset_owner":0,"inp_notreadysp":0,"Fault.Cfg_Tag":"CIPSPumpControlEM","IOFault.Cfg_Tag":"CIPSPumpControlEM","Fault.Cfg_Cond":"Fault","IOFault.Cfg_Cond":"IO Fault","Cfg_States[0].Val":0,"Cfg_States[1].Val":10,"Cfg_States[2].Val":100,"Cfg_States[3].Val":300,"Cfg_States[4].Val":0,"Cfg_States[5].Val":0,"Cfg_States[6].Val":0,"Cfg_States[7].Val":0,"Cfg_States[8].Val":0,"Cfg_States[9].Val":0,"Cfg_States[10].Val":0,"Cfg_States[11].Val":0,"Cfg_States[12].Val":0,"Cfg_States[13].Val":0,"Cfg_States[14].Val":0,"Cfg_States[15].Val":0,"Cfg_States[16].Val":0,"Cfg_States[17].Val":0,"Cfg_States[18].Val":0,"Cfg_States[19].Val":0,"Cfg_States[20].Val":0,"Cfg_States[0].Desc":"Idle State","Cfg_States[1].Desc":"Startup Check","Cfg_States[2].Desc":"Running State","Cfg_States[3].Desc":"Shutting Down","Cfg_States[4].Desc":null,"Cfg_States[5].Desc":null,"Cfg_States[6].Desc":null,"Cfg_States[7].Desc":null,"Cfg_States[8].Desc":null,"Cfg_States[9].Desc":null,"Cfg_States[10].Desc":null,"Cfg_States[11].Desc":null,"Cfg_States[12].Desc":null,"Cfg_States[13].Desc":null,"Cfg_States[14].Desc":null,"Cfg_States[15].Desc":null,"Cfg_States[16].Desc":null,"Cfg_States[17].Desc":null,"Cfg_States[18].Desc":null,"Cfg_States[19].Desc":null,"Cfg_States[20].Desc":null,"Cfg_SP_Descs[0].Val":0,"Cfg_SP_Descs[1].Val":1,"Cfg_SP_Descs[2].Val":2,"Cfg_SP_Descs[3].Val":3,"Cfg_SP_Descs[4].Val":null,"Cfg_SP_Descs[5].Val":null,"Cfg_SP_Descs[6].Val":null,"Cfg_SP_Descs[7].Val":null,"Cfg_SP_Descs[8].Val":null,"Cfg_SP_Descs[9].Val":null,"Cfg_SP_Descs[10].Val":null,"Cfg_SP_Descs[11].Val":null,"Cfg_SP_Descs[12].Val":null,"Cfg_SP_Descs[13].Val":null,"Cfg_SP_Descs[14].Val":null,"Cfg_SP_Descs[15].Val":null,"Cfg_SP_Descs[16].Val":null,"Cfg_SP_Descs[17].Val":null,"Cfg_SP_Descs[18].Val":null,"Cfg_SP_Descs[19].Val":null,"Cfg_SP_Descs[20].Val":null,"Cfg_SP_Descs[21].Val":null,"Cfg_SP_Descs[22].Val":null,"Cfg_SP_Descs[23].Val":null,"Cfg_SP_Descs[24].Val":null,"Cfg_SP_Descs[25].Val":null,"Cfg_SP_Descs[26].Val":null,"Cfg_SP_Descs[27].Val":null,"Cfg_SP_Descs[28].Val":null,"Cfg_SP_Descs[29].Val":null,"Cfg_SP_Descs[30].Val":null,"Cfg_SP_Descs[31].Val":null,"Cfg_SP_Descs[32].Val":null,"Cfg_SP_Descs[33].Val":null,"Cfg_SP_Descs[34].Val":null,"Cfg_SP_Descs[35].Val":null,"Cfg_SP_Descs[36].Val":null,"Cfg_SP_Descs[37].Val":null,"Cfg_SP_Descs[38].Val":null,"Cfg_SP_Descs[39].Val":null,"Cfg_SP_Descs[40].Val":null,"Cfg_SP_Descs[41].Val":null,"Cfg_SP_Descs[42].Val":null,"Cfg_SP_Descs[43].Val":null,"Cfg_SP_Descs[44].Val":null,"Cfg_SP_Descs[45].Val":null,"Cfg_SP_Descs[46].Val":null,"Cfg_SP_Descs[47].Val":null,"Cfg_SP_Descs[48].Val":null,"Cfg_SP_Descs[49].Val":null,"Cfg_SP_Descs[50].Val":null,"Cfg_SP_Descs[51].Val":null,"Cfg_SP_Descs[52].Val":null,"Cfg_SP_Descs[53].Val":null,"Cfg_SP_Descs[54].Val":null,"Cfg_SP_Descs[55].Val":null,"Cfg_SP_Descs[56].Val":null,"Cfg_SP_Descs[57].Val":null,"Cfg_SP_Descs[58].Val":null,"Cfg_SP_Descs[59].Val":null,"Cfg_SP_Descs[60].Val":null,"Cfg_SP_Descs[61].Val":null,"Cfg_SP_Descs[62].Val":null,"Cfg_SP_Descs[63].Val":null,"Cfg_SP_Descs[64].Val":null,"Cfg_SP_Descs[0].Desc":"Off","Cfg_SP_Descs[1].Desc":"Fixed Vent To Scrubber","Cfg_SP_Descs[2].Desc":"Fixed Vent To Carbon Bed","Cfg_SP_Descs[3].Desc":"Hold","Cfg_SP_Descs[4].Desc":"Nitrogen Supply Control","Cfg_SP_Descs[5].Desc":"Vent Control","Cfg_SP_Descs[6].Desc":null,"Cfg_SP_Descs[7].Desc":null,"Cfg_SP_Descs[8].Desc":null,"Cfg_SP_Descs[9].Desc":null,"Cfg_SP_Descs[10].Desc":null,"Cfg_SP_Descs[11].Desc":null,"Cfg_SP_Descs[12].Desc":null,"Cfg_SP_Descs[13].Desc":null,"Cfg_SP_Descs[14].Desc":null,"Cfg_SP_Descs[15].Desc":null,"Cfg_SP_Descs[16].Desc":null,"Cfg_SP_Descs[17].Desc":null,"Cfg_SP_Descs[18].Desc":null,"Cfg_SP_Descs[19].Desc":null,"Cfg_SP_Descs[20].Desc":null,"Cfg_SP_Descs[21].Desc":null,"Cfg_SP_Descs[22].Desc":null,"Cfg_SP_Descs[23].Desc":null,"Cfg_SP_Descs[24].Desc":null,"Cfg_SP_Descs[25].Desc":null,"Cfg_SP_Descs[26].Desc":null,"Cfg_SP_Descs[27].Desc":null,"Cfg_SP_Descs[28].Desc":null,"Cfg_SP_Descs[29].Desc":null,"Cfg_SP_Descs[30].Desc":null,"Cfg_SP_Descs[31].Desc":null,"Cfg_SP_Descs[32].Desc":null,"Cfg_SP_Descs[33].Desc":null,"Cfg_SP_Descs[34].Desc":null,"Cfg_SP_Descs[35].Desc":null,"Cfg_SP_Descs[36].Desc":null,"Cfg_SP_Descs[37].Desc":null,"Cfg_SP_Descs[38].Desc":null,"Cfg_SP_Descs[39].Desc":null,"Cfg_SP_Descs[40].Desc":null,"Cfg_SP_Descs[41].Desc":null,"Cfg_SP_Descs[42].Desc":null,"Cfg_SP_Descs[43].Desc":null,"Cfg_SP_Descs[44].Desc":null,"Cfg_SP_Descs[45].Desc":null,"Cfg_SP_Descs[46].Desc":null,"Cfg_SP_Descs[47].Desc":null,"Cfg_SP_Descs[48].Desc":null,"Cfg_SP_Descs[49].Desc":null,"Cfg_SP_Descs[50].Desc":null,"Cfg_SP_Descs[51].Desc":null,"Cfg_SP_Descs[52].Desc":null,"Cfg_SP_Descs[53].Desc":null,"Cfg_SP_Descs[54].Desc":null,"Cfg_SP_Descs[55].Desc":null,"Cfg_SP_Descs[56].Desc":null,"Cfg_SP_Descs[57].Desc":null,"Cfg_SP_Descs[58].Desc":null,"Cfg_SP_Descs[59].Desc":null,"Cfg_SP_Descs[60].Desc":null,"Cfg_SP_Descs[61].Desc":null,"Cfg_SP_Descs[62].Desc":null,"Cfg_SP_Descs[63].Desc":null,"Cfg_SP_Descs[64].Desc":null,"Cfg_PV_Descs[0].Val":0,"Cfg_PV_Descs[1].Val":1,"Cfg_PV_Descs[2].Val":2,"Cfg_PV_Descs[3].Val":3,"Cfg_PV_Descs[4].Val":null,"Cfg_PV_Descs[5].Val":null,"Cfg_PV_Descs[6].Val":null,"Cfg_PV_Descs[7].Val":null,"Cfg_PV_Descs[8].Val":null,"Cfg_PV_Descs[9].Val":null,"Cfg_PV_Descs[10].Val":null,"Cfg_PV_Descs[11].Val":null,"Cfg_PV_Descs[12].Val":null,"Cfg_PV_Descs[13].Val":null,"Cfg_PV_Descs[14].Val":null,"Cfg_PV_Descs[15].Val":null,"Cfg_PV_Descs[16].Val":null,"Cfg_PV_Descs[17].Val":null,"Cfg_PV_Descs[18].Val":null,"Cfg_PV_Descs[19].Val":null,"Cfg_PV_Descs[20].Val":null,"Cfg_PV_Descs[21].Val":null,"Cfg_PV_Descs[22].Val":null,"Cfg_PV_Descs[23].Val":null,"Cfg_PV_Descs[24].Val":null,"Cfg_PV_Descs[25].Val":null,"Cfg_PV_Descs[26].Val":null,"Cfg_PV_Descs[27].Val":null,"Cfg_PV_Descs[28].Val":null,"Cfg_PV_Descs[29].Val":null,"Cfg_PV_Descs[30].Val":null,"Cfg_PV_Descs[31].Val":null,"Cfg_PV_Descs[32].Val":null,"Cfg_PV_Descs[33].Val":null,"Cfg_PV_Descs[34].Val":null,"Cfg_PV_Descs[35].Val":null,"Cfg_PV_Descs[36].Val":null,"Cfg_PV_Descs[37].Val":null,"Cfg_PV_Descs[38].Val":null,"Cfg_PV_Descs[39].Val":null,"Cfg_PV_Descs[40].Val":null,"Cfg_PV_Descs[41].Val":null,"Cfg_PV_Descs[42].Val":null,"Cfg_PV_Descs[43].Val":null,"Cfg_PV_Descs[44].Val":null,"Cfg_PV_Descs[45].Val":null,"Cfg_PV_Descs[46].Val":null,"Cfg_PV_Descs[47].Val":null,"Cfg_PV_Descs[48].Val":null,"Cfg_PV_Descs[49].Val":null,"Cfg_PV_Descs[50].Val":null,"Cfg_PV_Descs[51].Val":null,"Cfg_PV_Descs[52].Val":null,"Cfg_PV_Descs[53].Val":null,"Cfg_PV_Descs[54].Val":null,"Cfg_PV_Descs[55].Val":null,"Cfg_PV_Descs[56].Val":null,"Cfg_PV_Descs[57].Val":null,"Cfg_PV_Descs[58].Val":null,"Cfg_PV_Descs[59].Val":null,"Cfg_PV_Descs[60].Val":null,"Cfg_PV_Descs[61].Val":null,"Cfg_PV_Descs[62].Val":null,"Cfg_PV_Descs[63].Val":null,"Cfg_PV_Descs[64].Val":null,"Cfg_PV_Descs[0].Desc":"Off","Cfg_PV_Descs[1].Desc":"Fixed Vent To Scrubber","Cfg_PV_Descs[2].Desc":"Fixed Vent To Carbon Bed","Cfg_PV_Descs[3].Desc":"Hold","Cfg_PV_Descs[4].Desc":"Nitrogen Supply Control","Cfg_PV_Descs[5].Desc":"Vent Control","Cfg_PV_Descs[6].Desc":null,"Cfg_PV_Descs[7].Desc":null,"Cfg_PV_Descs[8].Desc":null,"Cfg_PV_Descs[9].Desc":null,"Cfg_PV_Descs[10].Desc":null,"Cfg_PV_Descs[11].Desc":null,"Cfg_PV_Descs[12].Desc":null,"Cfg_PV_Descs[13].Desc":null,"Cfg_PV_Descs[14].Desc":null,"Cfg_PV_Descs[15].Desc":null,"Cfg_PV_Descs[16].Desc":null,"Cfg_PV_Descs[17].Desc":null,"Cfg_PV_Descs[18].Desc":null,"Cfg_PV_Descs[19].Desc":null,"Cfg_PV_Descs[20].Desc":null,"Cfg_PV_Descs[21].Desc":null,"Cfg_PV_Descs[22].Desc":null,"Cfg_PV_Descs[23].Desc":null,"Cfg_PV_Descs[24].Desc":null,"Cfg_PV_Descs[25].Desc":null,"Cfg_PV_Descs[26].Desc":null,"Cfg_PV_Descs[27].Desc":null,"Cfg_PV_Descs[28].Desc":null,"Cfg_PV_Descs[29].Desc":null,"Cfg_PV_Descs[30].Desc":null,"Cfg_PV_Descs[31].Desc":null,"Cfg_PV_Descs[32].Desc":null,"Cfg_PV_Descs[33].Desc":null,"Cfg_PV_Descs[34].Desc":null,"Cfg_PV_Descs[35].Desc":null,"Cfg_PV_Descs[36].Desc":null,"Cfg_PV_Descs[37].Desc":null,"Cfg_PV_Descs[38].Desc":null,"Cfg_PV_Descs[39].Desc":null,"Cfg_PV_Descs[40].Desc":null,"Cfg_PV_Descs[41].Desc":null,"Cfg_PV_Descs[42].Desc":null,"Cfg_PV_Descs[43].Desc":null,"Cfg_PV_Descs[44].Desc":null,"Cfg_PV_Descs[45].Desc":null,"Cfg_PV_Descs[46].Desc":null,"Cfg_PV_Descs[47].Desc":null,"Cfg_PV_Descs[48].Desc":null,"Cfg_PV_Descs[49].Desc":null,"Cfg_PV_Descs[50].Desc":null,"Cfg_PV_Descs[51].Desc":null,"Cfg_PV_Descs[52].Desc":null,"Cfg_PV_Descs[53].Desc":null,"Cfg_PV_Descs[54].Desc":null,"Cfg_PV_Descs[55].Desc":null,"Cfg_PV_Descs[56].Desc":null,"Cfg_PV_Descs[57].Desc":null,"Cfg_PV_Descs[58].Desc":null,"Cfg_PV_Descs[59].Desc":null,"Cfg_PV_Descs[60].Desc":null,"Cfg_PV_Descs[61].Desc":null,"Cfg_PV_Descs[62].Desc":null,"Cfg_PV_Descs[63].Desc":null,"Cfg_PV_Descs[64].Desc":null,"ParameterInternalDescs[0].Desc":"Alarm Enable Delay","ParameterInternalDescs[1].Desc":"Vent Fixed Position","ParameterInternalDescs[2].Desc":"Vent Required","ParameterInternalDescs[3].Desc":"Safe Pressure","ParameterInternalDescs[4].Desc":"Stabilization Time","ParameterInternalDescs[5].Desc":"Vessel Pressure Setpoint","ParameterInternalDescs[6].Desc":"Ramp Rate","ParameterInternalDescs[7].Desc":null,"ParameterInternalDescs[8].Desc":null,"ParameterInternalDescs[9].Desc":null,"ParameterInternalDescs[10].Desc":null,"ParameterInternalDescs[11].Desc":null,"ParameterInternalDescs[12].Desc":null,"ParameterInternalDescs[13].Desc":null,"ParameterInternalDescs[14].Desc":null,"ParameterInternalDescs[15].Desc":null,"ParameterInternalDescs[16].Desc":null,"ParameterInternalDescs[17].Desc":null,"ParameterInternalDescs[18].Desc":null,"ParameterInternalDescs[19].Desc":null,"ParameterInternalDescs[20].Desc":null,"ParameterInternalDescs[21].Desc":null,"ParameterInternalDescs[22].Desc":null,"ParameterInternalDescs[23].Desc":null,"ParameterInternalDescs[24].Desc":null,"ParameterInternalDescs[25].Desc":null,"ParameterInternalDescs[26].Desc":null,"ParameterInternalDescs[27].Desc":null,"ParameterInternalDescs[28].Desc":null,"ParameterInternalDescs[29].Desc":null,"ParameterInternalDescs[30].Desc":null,"ParameterInternalDescs[31].Desc":null,"ParameterInternalDescs[0].Unit":"sec","ParameterInternalDescs[1].Unit":"%","ParameterInternalDescs[2].Unit":"sec","ParameterInternalDescs[3].Unit":"LPM","ParameterInternalDescs[4].Unit":"%","ParameterInternalDescs[5].Unit":"sec","ParameterInternalDescs[6].Unit":null,"ParameterInternalDescs[7].Unit":null,"ParameterInternalDescs[8].Unit":null,"ParameterInternalDescs[9].Unit":null,"ParameterInternalDescs[10].Unit":null,"ParameterInternalDescs[11].Unit":null,"ParameterInternalDescs[12].Unit":null,"ParameterInternalDescs[13].Unit":null,"ParameterInternalDescs[14].Unit":null,"ParameterInternalDescs[15].Unit":null,"ParameterInternalDescs[16].Unit":null,"ParameterInternalDescs[17].Unit":null,"ParameterInternalDescs[18].Unit":null,"ParameterInternalDescs[19].Unit":null,"ParameterInternalDescs[20].Unit":null,"ParameterInternalDescs[21].Unit":null,"ParameterInternalDescs[22].Unit":null,"ParameterInternalDescs[23].Unit":null,"ParameterInternalDescs[24].Unit":null,"ParameterInternalDescs[25].Unit":null,"ParameterInternalDescs[26].Unit":null,"ParameterInternalDescs[27].Unit":null,"ParameterInternalDescs[28].Unit":null,"ParameterInternalDescs[29].Unit":null,"ParameterInternalDescs[30].Unit":null,"ParameterInternalDescs[31].Unit":null,"ParameterInternalVals[0]":null,"ParameterInternalVals[1]":null,"ParameterInternalVals[2]":null,"ParameterInternalVals[3]":null,"ParameterInternalVals[4]":null,"ParameterInternalVals[5]":null,"ParameterInternalVals[6]":null,"ParameterInternalVals[7]":null,"ParameterInternalVals[8]":null,"ParameterInternalVals[9]":null,"ParameterInternalVals[10]":null,"ParameterInternalVals[11]":null,"ParameterInternalVals[12]":null,"ParameterInternalVals[13]":null,"ParameterInternalVals[14]":null,"ParameterInternalVals[15]":null,"ParameterInternalVals[16]":null,"ParameterInternalVals[17]":null,"ParameterInternalVals[18]":null,"ParameterInternalVals[19]":null,"ParameterInternalVals[20]":null,"ParameterInternalVals[21]":null,"ParameterInternalVals[22]":null,"ParameterInternalVals[23]":null,"ParameterInternalVals[24]":null,"ParameterInternalVals[25]":null,"ParameterInternalVals[26]":null,"ParameterInternalVals[27]":null,"ParameterInternalVals[28]":null,"ParameterInternalVals[29]":null,"ParameterInternalVals[30]":null,"ParameterInternalVals[31]":null},{"Controller":"CNTR_2950","ModuleTagName":"LevelControlEM","Area":null,"IntPSetOwnerRegister":"_ColumnPressureEMPSetOwner","IntPCmdSPRegister":"_ColumnPressureEMPCmdSP","ResetInputTagName":"P_Reset_TBD","Description":"Column Pressure Equipment Module","CodeOverride":null,"CommentOverride":null,"Valve_EM":"ColumnPressureValveEM","Cfg_Tag":"Column Pressure EM","Cfg_Label":"Column Pressure EM","Cfg_Desc":"Column Pressure EM","Inf_Lib":"AS-LIB","Inf_Type":"Base_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_FaultAckReqd":1,"Cfg_FaultResetReqd":1,"Cfg_FaultSeverity":100,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":100,"Cfg_Minimal_Step_Duration":1000,"Cfg_ModeLockSubs":1,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_PVTableLowerLimit":0,"Cfg_PVTableUpperLimit":null,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":null,"pset_owner":0,"inp_notreadysp":0,"Fault.Cfg_Tag":"ColumnPressureEM","IOFault.Cfg_Tag":"ColumnPressureEM","Fault.Cfg_Cond":"Fault","IOFault.Cfg_Cond":"IO Fault","Cfg_States[0].Val":0,"Cfg_States[1].Val":10,"Cfg_States[2].Val":100,"Cfg_States[3].Val":300,"Cfg_States[4].Val":0,"Cfg_States[5].Val":0,"Cfg_States[6].Val":0,"Cfg_States[7].Val":0,"Cfg_States[8].Val":0,"Cfg_States[9].Val":0,"Cfg_States[10].Val":0,"Cfg_States[11].Val":0,"Cfg_States[12].Val":0,"Cfg_States[13].Val":0,"Cfg_States[14].Val":0,"Cfg_States[15].Val":0,"Cfg_States[16].Val":0,"Cfg_States[17].Val":0,"Cfg_States[18].Val":0,"Cfg_States[19].Val":0,"Cfg_States[20].Val":0,"Cfg_States[0].Desc":"Idle State","Cfg_States[1].Desc":"Startup Check","Cfg_States[2].Desc":"Running State","Cfg_States[3].Desc":"Shutting Down","Cfg_States[4].Desc":null,"Cfg_States[5].Desc":null,"Cfg_States[6].Desc":null,"Cfg_States[7].Desc":null,"Cfg_States[8].Desc":null,"Cfg_States[9].Desc":null,"Cfg_States[10].Desc":null,"Cfg_States[11].Desc":null,"Cfg_States[12].Desc":null,"Cfg_States[13].Desc":null,"Cfg_States[14].Desc":null,"Cfg_States[15].Desc":null,"Cfg_States[16].Desc":null,"Cfg_States[17].Desc":null,"Cfg_States[18].Desc":null,"Cfg_States[19].Desc":null,"Cfg_States[20].Desc":null,"Cfg_SP_Descs[0].Val":0,"Cfg_SP_Descs[1].Val":1,"Cfg_SP_Descs[2].Val":2,"Cfg_SP_Descs[3].Val":3,"Cfg_SP_Descs[4].Val":null,"Cfg_SP_Descs[5].Val":null,"Cfg_SP_Descs[6].Val":null,"Cfg_SP_Descs[7].Val":null,"Cfg_SP_Descs[8].Val":null,"Cfg_SP_Descs[9].Val":null,"Cfg_SP_Descs[10].Val":null,"Cfg_SP_Descs[11].Val":null,"Cfg_SP_Descs[12].Val":null,"Cfg_SP_Descs[13].Val":null,"Cfg_SP_Descs[14].Val":null,"Cfg_SP_Descs[15].Val":null,"Cfg_SP_Descs[16].Val":null,"Cfg_SP_Descs[17].Val":null,"Cfg_SP_Descs[18].Val":null,"Cfg_SP_Descs[19].Val":null,"Cfg_SP_Descs[20].Val":null,"Cfg_SP_Descs[21].Val":null,"Cfg_SP_Descs[22].Val":null,"Cfg_SP_Descs[23].Val":null,"Cfg_SP_Descs[24].Val":null,"Cfg_SP_Descs[25].Val":null,"Cfg_SP_Descs[26].Val":null,"Cfg_SP_Descs[27].Val":null,"Cfg_SP_Descs[28].Val":null,"Cfg_SP_Descs[29].Val":null,"Cfg_SP_Descs[30].Val":null,"Cfg_SP_Descs[31].Val":null,"Cfg_SP_Descs[32].Val":null,"Cfg_SP_Descs[33].Val":null,"Cfg_SP_Descs[34].Val":null,"Cfg_SP_Descs[35].Val":null,"Cfg_SP_Descs[36].Val":null,"Cfg_SP_Descs[37].Val":null,"Cfg_SP_Descs[38].Val":null,"Cfg_SP_Descs[39].Val":null,"Cfg_SP_Descs[40].Val":null,"Cfg_SP_Descs[41].Val":null,"Cfg_SP_Descs[42].Val":null,"Cfg_SP_Descs[43].Val":null,"Cfg_SP_Descs[44].Val":null,"Cfg_SP_Descs[45].Val":null,"Cfg_SP_Descs[46].Val":null,"Cfg_SP_Descs[47].Val":null,"Cfg_SP_Descs[48].Val":null,"Cfg_SP_Descs[49].Val":null,"Cfg_SP_Descs[50].Val":null,"Cfg_SP_Descs[51].Val":null,"Cfg_SP_Descs[52].Val":null,"Cfg_SP_Descs[53].Val":null,"Cfg_SP_Descs[54].Val":null,"Cfg_SP_Descs[55].Val":null,"Cfg_SP_Descs[56].Val":null,"Cfg_SP_Descs[57].Val":null,"Cfg_SP_Descs[58].Val":null,"Cfg_SP_Descs[59].Val":null,"Cfg_SP_Descs[60].Val":null,"Cfg_SP_Descs[61].Val":null,"Cfg_SP_Descs[62].Val":null,"Cfg_SP_Descs[63].Val":null,"Cfg_SP_Descs[64].Val":null,"Cfg_SP_Descs[0].Desc":"Off","Cfg_SP_Descs[1].Desc":"Feed Thru Fixed","Cfg_SP_Descs[2].Desc":"Feed Thru Control","Cfg_SP_Descs[3].Desc":"Bypass Column Fixed","Cfg_SP_Descs[4].Desc":"CIP Default","Cfg_SP_Descs[5].Desc":"CIP Start","Cfg_SP_Descs[6].Desc":"CIP Clean Path 1","Cfg_SP_Descs[7].Desc":"CIP Clean Path 2","Cfg_SP_Descs[8].Desc":"CIP Clean Path 3","Cfg_SP_Descs[9].Desc":"CIP Clean Path 4","Cfg_SP_Descs[10].Desc":"CIP Clean Path 5","Cfg_SP_Descs[11].Desc":"CIP Clean Path 6","Cfg_SP_Descs[12].Desc":"CIP Aq Org Drain Path 1","Cfg_SP_Descs[13].Desc":"CIP Aq Drain Path 1","Cfg_SP_Descs[14].Desc":"CIP Air Blow Path 1","Cfg_SP_Descs[15].Desc":"CIP Air Blow Path 2","Cfg_SP_Descs[16].Desc":"CIP Air Blow Path 3","Cfg_SP_Descs[17].Desc":"CIP Air Blow Path 4","Cfg_SP_Descs[18].Desc":"CIP Air Blow Path 5","Cfg_SP_Descs[19].Desc":"CIP Air Blow Path 6","Cfg_SP_Descs[20].Desc":null,"Cfg_SP_Descs[21].Desc":null,"Cfg_SP_Descs[22].Desc":null,"Cfg_SP_Descs[23].Desc":null,"Cfg_SP_Descs[24].Desc":null,"Cfg_SP_Descs[25].Desc":null,"Cfg_SP_Descs[26].Desc":null,"Cfg_SP_Descs[27].Desc":null,"Cfg_SP_Descs[28].Desc":null,"Cfg_SP_Descs[29].Desc":null,"Cfg_SP_Descs[30].Desc":null,"Cfg_SP_Descs[31].Desc":null,"Cfg_SP_Descs[32].Desc":null,"Cfg_SP_Descs[33].Desc":null,"Cfg_SP_Descs[34].Desc":null,"Cfg_SP_Descs[35].Desc":null,"Cfg_SP_Descs[36].Desc":null,"Cfg_SP_Descs[37].Desc":null,"Cfg_SP_Descs[38].Desc":null,"Cfg_SP_Descs[39].Desc":null,"Cfg_SP_Descs[40].Desc":null,"Cfg_SP_Descs[41].Desc":null,"Cfg_SP_Descs[42].Desc":null,"Cfg_SP_Descs[43].Desc":null,"Cfg_SP_Descs[44].Desc":null,"Cfg_SP_Descs[45].Desc":null,"Cfg_SP_Descs[46].Desc":null,"Cfg_SP_Descs[47].Desc":null,"Cfg_SP_Descs[48].Desc":null,"Cfg_SP_Descs[49].Desc":null,"Cfg_SP_Descs[50].Desc":null,"Cfg_SP_Descs[51].Desc":null,"Cfg_SP_Descs[52].Desc":null,"Cfg_SP_Descs[53].Desc":null,"Cfg_SP_Descs[54].Desc":null,"Cfg_SP_Descs[55].Desc":null,"Cfg_SP_Descs[56].Desc":null,"Cfg_SP_Descs[57].Desc":null,"Cfg_SP_Descs[58].Desc":null,"Cfg_SP_Descs[59].Desc":null,"Cfg_SP_Descs[60].Desc":null,"Cfg_SP_Descs[61].Desc":null,"Cfg_SP_Descs[62].Desc":null,"Cfg_SP_Descs[63].Desc":null,"Cfg_SP_Descs[64].Desc":null,"Cfg_PV_Descs[0].Val":0,"Cfg_PV_Descs[1].Val":1,"Cfg_PV_Descs[2].Val":2,"Cfg_PV_Descs[3].Val":3,"Cfg_PV_Descs[4].Val":null,"Cfg_PV_Descs[5].Val":null,"Cfg_PV_Descs[6].Val":null,"Cfg_PV_Descs[7].Val":null,"Cfg_PV_Descs[8].Val":null,"Cfg_PV_Descs[9].Val":null,"Cfg_PV_Descs[10].Val":null,"Cfg_PV_Descs[11].Val":null,"Cfg_PV_Descs[12].Val":null,"Cfg_PV_Descs[13].Val":null,"Cfg_PV_Descs[14].Val":null,"Cfg_PV_Descs[15].Val":null,"Cfg_PV_Descs[16].Val":null,"Cfg_PV_Descs[17].Val":null,"Cfg_PV_Descs[18].Val":null,"Cfg_PV_Descs[19].Val":null,"Cfg_PV_Descs[20].Val":null,"Cfg_PV_Descs[21].Val":null,"Cfg_PV_Descs[22].Val":null,"Cfg_PV_Descs[23].Val":null,"Cfg_PV_Descs[24].Val":null,"Cfg_PV_Descs[25].Val":null,"Cfg_PV_Descs[26].Val":null,"Cfg_PV_Descs[27].Val":null,"Cfg_PV_Descs[28].Val":null,"Cfg_PV_Descs[29].Val":null,"Cfg_PV_Descs[30].Val":null,"Cfg_PV_Descs[31].Val":null,"Cfg_PV_Descs[32].Val":null,"Cfg_PV_Descs[33].Val":null,"Cfg_PV_Descs[34].Val":null,"Cfg_PV_Descs[35].Val":null,"Cfg_PV_Descs[36].Val":null,"Cfg_PV_Descs[37].Val":null,"Cfg_PV_Descs[38].Val":null,"Cfg_PV_Descs[39].Val":null,"Cfg_PV_Descs[40].Val":null,"Cfg_PV_Descs[41].Val":null,"Cfg_PV_Descs[42].Val":null,"Cfg_PV_Descs[43].Val":null,"Cfg_PV_Descs[44].Val":null,"Cfg_PV_Descs[45].Val":null,"Cfg_PV_Descs[46].Val":null,"Cfg_PV_Descs[47].Val":null,"Cfg_PV_Descs[48].Val":null,"Cfg_PV_Descs[49].Val":null,"Cfg_PV_Descs[50].Val":null,"Cfg_PV_Descs[51].Val":null,"Cfg_PV_Descs[52].Val":null,"Cfg_PV_Descs[53].Val":null,"Cfg_PV_Descs[54].Val":null,"Cfg_PV_Descs[55].Val":null,"Cfg_PV_Descs[56].Val":null,"Cfg_PV_Descs[57].Val":null,"Cfg_PV_Descs[58].Val":null,"Cfg_PV_Descs[59].Val":null,"Cfg_PV_Descs[60].Val":null,"Cfg_PV_Descs[61].Val":null,"Cfg_PV_Descs[62].Val":null,"Cfg_PV_Descs[63].Val":null,"Cfg_PV_Descs[64].Val":null,"Cfg_PV_Descs[0].Desc":"Off","Cfg_PV_Descs[1].Desc":"Feed Thru Fixed","Cfg_PV_Descs[2].Desc":"Feed Thru Control","Cfg_PV_Descs[3].Desc":"Bypass Column Fixed","Cfg_PV_Descs[4].Desc":"CIP Default","Cfg_PV_Descs[5].Desc":"CIP Start","Cfg_PV_Descs[6].Desc":"CIP Clean Path 1","Cfg_PV_Descs[7].Desc":"CIP Clean Path 2","Cfg_PV_Descs[8].Desc":"CIP Clean Path 3","Cfg_PV_Descs[9].Desc":"CIP Clean Path 4","Cfg_PV_Descs[10].Desc":"CIP Clean Path 5","Cfg_PV_Descs[11].Desc":"CIP Clean Path 6","Cfg_PV_Descs[12].Desc":"CIP Aq Org Drain Path 1","Cfg_PV_Descs[13].Desc":"CIP Aq Drain Path 1","Cfg_PV_Descs[14].Desc":"CIP Air Blow Path 1","Cfg_PV_Descs[15].Desc":"CIP Air Blow Path 2","Cfg_PV_Descs[16].Desc":"CIP Air Blow Path 3","Cfg_PV_Descs[17].Desc":"CIP Air Blow Path 4","Cfg_PV_Descs[18].Desc":"CIP Air Blow Path 5","Cfg_PV_Descs[19].Desc":"CIP Air Blow Path 6","Cfg_PV_Descs[20].Desc":null,"Cfg_PV_Descs[21].Desc":null,"Cfg_PV_Descs[22].Desc":null,"Cfg_PV_Descs[23].Desc":null,"Cfg_PV_Descs[24].Desc":null,"Cfg_PV_Descs[25].Desc":null,"Cfg_PV_Descs[26].Desc":null,"Cfg_PV_Descs[27].Desc":null,"Cfg_PV_Descs[28].Desc":null,"Cfg_PV_Descs[29].Desc":null,"Cfg_PV_Descs[30].Desc":null,"Cfg_PV_Descs[31].Desc":null,"Cfg_PV_Descs[32].Desc":null,"Cfg_PV_Descs[33].Desc":null,"Cfg_PV_Descs[34].Desc":null,"Cfg_PV_Descs[35].Desc":null,"Cfg_PV_Descs[36].Desc":null,"Cfg_PV_Descs[37].Desc":null,"Cfg_PV_Descs[38].Desc":null,"Cfg_PV_Descs[39].Desc":null,"Cfg_PV_Descs[40].Desc":null,"Cfg_PV_Descs[41].Desc":null,"Cfg_PV_Descs[42].Desc":null,"Cfg_PV_Descs[43].Desc":null,"Cfg_PV_Descs[44].Desc":null,"Cfg_PV_Descs[45].Desc":null,"Cfg_PV_Descs[46].Desc":null,"Cfg_PV_Descs[47].Desc":null,"Cfg_PV_Descs[48].Desc":null,"Cfg_PV_Descs[49].Desc":null,"Cfg_PV_Descs[50].Desc":null,"Cfg_PV_Descs[51].Desc":null,"Cfg_PV_Descs[52].Desc":null,"Cfg_PV_Descs[53].Desc":null,"Cfg_PV_Descs[54].Desc":null,"Cfg_PV_Descs[55].Desc":null,"Cfg_PV_Descs[56].Desc":null,"Cfg_PV_Descs[57].Desc":null,"Cfg_PV_Descs[58].Desc":null,"Cfg_PV_Descs[59].Desc":null,"Cfg_PV_Descs[60].Desc":null,"Cfg_PV_Descs[61].Desc":null,"Cfg_PV_Descs[62].Desc":null,"Cfg_PV_Descs[63].Desc":null,"Cfg_PV_Descs[64].Desc":null,"ParameterInternalDescs[0].Desc":"Alarm Enable Delay","ParameterInternalDescs[1].Desc":"Feed Thru Fixed Position","ParameterInternalDescs[2].Desc":"Stabilization Time","ParameterInternalDescs[3].Desc":"Column Pressure Setpoint","ParameterInternalDescs[4].Desc":"Ramp Rate","ParameterInternalDescs[5].Desc":null,"ParameterInternalDescs[6].Desc":null,"ParameterInternalDescs[7].Desc":null,"ParameterInternalDescs[8].Desc":null,"ParameterInternalDescs[9].Desc":null,"ParameterInternalDescs[10].Desc":null,"ParameterInternalDescs[11].Desc":null,"ParameterInternalDescs[12].Desc":null,"ParameterInternalDescs[13].Desc":null,"ParameterInternalDescs[14].Desc":null,"ParameterInternalDescs[15].Desc":null,"ParameterInternalDescs[16].Desc":null,"ParameterInternalDescs[17].Desc":null,"ParameterInternalDescs[18].Desc":null,"ParameterInternalDescs[19].Desc":null,"ParameterInternalDescs[20].Desc":null,"ParameterInternalDescs[21].Desc":null,"ParameterInternalDescs[22].Desc":null,"ParameterInternalDescs[23].Desc":null,"ParameterInternalDescs[24].Desc":null,"ParameterInternalDescs[25].Desc":null,"ParameterInternalDescs[26].Desc":null,"ParameterInternalDescs[27].Desc":null,"ParameterInternalDescs[28].Desc":null,"ParameterInternalDescs[29].Desc":null,"ParameterInternalDescs[30].Desc":null,"ParameterInternalDescs[31].Desc":null,"ParameterInternalDescs[0].Unit":"sec","ParameterInternalDescs[1].Unit":"%","ParameterInternalDescs[2].Unit":"sec","ParameterInternalDescs[3].Unit":"psig","ParameterInternalDescs[4].Unit":"psig/min","ParameterInternalDescs[5].Unit":null,"ParameterInternalDescs[6].Unit":null,"ParameterInternalDescs[7].Unit":null,"ParameterInternalDescs[8].Unit":null,"ParameterInternalDescs[9].Unit":null,"ParameterInternalDescs[10].Unit":null,"ParameterInternalDescs[11].Unit":null,"ParameterInternalDescs[12].Unit":null,"ParameterInternalDescs[13].Unit":null,"ParameterInternalDescs[14].Unit":null,"ParameterInternalDescs[15].Unit":null,"ParameterInternalDescs[16].Unit":null,"ParameterInternalDescs[17].Unit":null,"ParameterInternalDescs[18].Unit":null,"ParameterInternalDescs[19].Unit":null,"ParameterInternalDescs[20].Unit":null,"ParameterInternalDescs[21].Unit":null,"ParameterInternalDescs[22].Unit":null,"ParameterInternalDescs[23].Unit":null,"ParameterInternalDescs[24].Unit":null,"ParameterInternalDescs[25].Unit":null,"ParameterInternalDescs[26].Unit":null,"ParameterInternalDescs[27].Unit":null,"ParameterInternalDescs[28].Unit":null,"ParameterInternalDescs[29].Unit":null,"ParameterInternalDescs[30].Unit":null,"ParameterInternalDescs[31].Unit":null,"ParameterInternalVals[0]":null,"ParameterInternalVals[1]":null,"ParameterInternalVals[2]":null,"ParameterInternalVals[3]":null,"ParameterInternalVals[4]":null,"ParameterInternalVals[5]":null,"ParameterInternalVals[6]":null,"ParameterInternalVals[7]":null,"ParameterInternalVals[8]":null,"ParameterInternalVals[9]":null,"ParameterInternalVals[10]":null,"ParameterInternalVals[11]":null,"ParameterInternalVals[12]":null,"ParameterInternalVals[13]":null,"ParameterInternalVals[14]":null,"ParameterInternalVals[15]":null,"ParameterInternalVals[16]":null,"ParameterInternalVals[17]":null,"ParameterInternalVals[18]":null,"ParameterInternalVals[19]":null,"ParameterInternalVals[20]":null,"ParameterInternalVals[21]":null,"ParameterInternalVals[22]":null,"ParameterInternalVals[23]":null,"ParameterInternalVals[24]":null,"ParameterInternalVals[25]":null,"ParameterInternalVals[26]":null,"ParameterInternalVals[27]":null,"ParameterInternalVals[28]":null,"ParameterInternalVals[29]":null,"ParameterInternalVals[30]":null,"ParameterInternalVals[31]":null}],"AOI_EM_woValve":[],"UDT_AvailabilityStatus":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"CodeOverride":null,"CommentOverride":null,"Description":null},{"Controller":"CNTR_2950","ModuleTagName":"CIPSkidWashVessel","Area":null,"CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid Wash Vessel"}],"UDT_SystemStatus":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"CodeOverride":null,"CommentOverride":null,"Description":null},{"Controller":"CNTR_2950","ModuleTagName":"CIPSkid_SystemStatus","Area":null,"CodeOverride":null,"CommentOverride":null,"Description":"CIP Skid System Status"}],"AOI_Equip_Expiry":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"CodeOverride":null,"CommentOverride":null,"Description":null}],"AOI_Totalizer_Analog":[{"Controller":null,"ModuleTagName":"DefaultValues","Area":null,"InputValueTagName":null,"ResetInputTagName":null,"HasChannelIO":null,"CodeOverride":null,"CommentOverride":null,"Description":null}],"AOI_ValveSO_EM":[{"Controller":null,"ModuleTagName":null,"Area":null,"ResetInputTagName":null,"Description":null,"CodeOverride":null,"CommentOverride":null,"Cfg_Tag":null,"Cfg_Label":null,"Cfg_Desc":null,"Inf_Lib":null,"Inf_Type":null,"Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":null,"Cfg_StateTableUpperLimit":null,"Cfg_ModeLockSubs":null,"Cfg_AlignmentFaultT":null,"Cfg_FaultSPOnAlignmentFault":null,"Cfg_FaultSPOnValveFault":null,"Cfg_FaultSPOnIOFault":null,"Cfg_PCmdClear":null,"Cfg_ProgDefault":null,"Cfg_AlignmentFaultAckReqd":null,"Cfg_HasAlignmentFaultAlm":null,"Cfg_AlignmentFaultResetReqd":null,"Cfg_Step_Scan_Delay":null,"Cfg_Minimal_Step_Duration":null,"Cfg_AlignmentFaultSeverity":null,"Cfg_HasIOFaultAlm":null,"Cfg_IOFaultAckReqd":null,"Cfg_IOFaultResetReqd":null,"Cfg_IOFaultSeverity":null,"Cfg_ValveFaultAckReqd":null,"Cfg_HasValveFaultAlm":null,"Cfg_ValveFaultResetReqd":null,"Cfg_ValveFaultSeverity":null,"Cfg_TransitionTime":null,"Cfg_TransitionFaultAckReqd":null,"Cfg_HasTransitionFaultAlm":null,"Cfg_TransitionFaultResetReqd":null,"Cfg_TransitionFaultSeverity":null,"Cfg_TransitionFaultDelay":null,"Cfg_EnableTransitionControl":null,"Cfg_TransitionFaultAction":null,"Cfg_SPTableLowerLimit":null,"Cfg_SPTableUpperLimit":null,"TransitionFault.Cfg_Tag":null,"IOFault.Cfg_Tag":null,"Valve_EM.ValveFault.Cfg_Tag":null,"Valve_EM.AlignmentFault.Cfg_Tag":null,"TransitionFault.Cfg_Cond":null,"IOFault.Cfg_Cond":null,"Valve_EM.ValveFault.Cfg_Cond":null,"Valve_EM.AlignmentFault.Cfg_Cond":null,"SP_Map.Map[0]":null,"SP_Map.Map[1]":null,"SP_Map.Map[2]":null,"SP_Map.Map[3]":null,"SP_Map.Map[4]":null,"SP_Map.Map[5]":null,"SP_Map.Map[6]":null,"SP_Map.Map[7]":null,"SP_Map.Map[8]":null,"SP_Map.Map[9]":null,"SP_Map.Map[10]":null,"SP_Map.Map[11]":null,"SP_Map.Map[12]":null,"SP_Map.Map[13]":null,"SP_Map.Map[14]":null,"SP_Map.Map[15]":null,"SP_Map.Map[16]":null,"SP_Map.Map[17]":null,"SP_Map.Map[18]":null,"SP_Map.Map[19]":null,"SP_Map.Map[20]":null,"SP_Map.Map[21]":null,"SP_Map.Map[22]":null,"SP_Map.Map[23]":null,"SP_Map.Map[24]":null,"SP_Map.Map[25]":null,"SP_Map.Map[26]":null,"SP_Map.Map[27]":null,"SP_Map.Map[28]":null,"SP_Map.Map[29]":null,"SP_Map.Map[30]":null,"SP_Map.Map[31]":null,"SP_Map.Map[32]":null,"SP_Map.Map[33]":null,"SP_Map.Map[34]":null,"SP_Map.Map[35]":null,"SP_Map.Map[36]":null,"SP_Map.Map[37]":null,"SP_Map.Map[38]":null,"SP_Map.Map[39]":null,"SP_Map.Map[40]":null,"SP_Map.Map[41]":null,"SP_Map.Map[42]":null,"SP_Map.Map[43]":null,"SP_Map.Map[44]":null,"SP_Map.Map[45]":null,"SP_Map.Map[46]":null,"SP_Map.Map[47]":null,"SP_Map.Map[48]":null,"SP_Map.Map[49]":null,"SP_Map.Map[50]":null,"SP_Map.Map[51]":null,"SP_Map.Map[52]":null,"SP_Map.Map[53]":null,"SP_Map.Map[54]":null,"SP_Map.Map[55]":null,"SP_Map.Map[56]":null,"SP_Map.Map[57]":null,"SP_Map.Map[58]":null,"SP_Map.Map[59]":null,"SP_Map.Map[60]":null,"SP_Map.Map[61]":null,"SP_Map.Map[62]":null,"SP_Map.Map[63]":null,"SP_Map.Map[64]":null,"SP_Map.Map[65]":null,"SP_Map.Map[66]":null,"SP_Map.Map[67]":null,"SP_Map.Map[68]":null,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":null,"SP_Map.Desc[1]":null,"SP_Map.Desc[2]":null,"SP_Map.Desc[3]":null,"SP_Map.Desc[4]":null,"SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":null,"Cfg_ValveTxt[1]":null,"Cfg_ValveTxt[2]":null,"Cfg_ValveTxt[3]":null,"Cfg_ValveTxt[4]":null,"Cfg_ValveTxt[5]":null,"Cfg_ValveTxt[6]":null,"Cfg_ValveTxt[7]":null,"Cfg_ValveTxt[8]":null,"Cfg_ValveTxt[9]":null,"Cfg_ValveTxt[10]":null,"Cfg_ValveTxt[11]":null,"Cfg_ValveTxt[12]":null,"Cfg_ValveTxt[13]":null,"Cfg_ValveTxt[14]":null,"Cfg_ValveTxt[15]":null,"Cfg_ValveTxt[16]":null,"Cfg_ValveTxt[17]":null,"Cfg_ValveTxt[18]":null,"Cfg_ValveTxt[19]":null,"Cfg_ValveTxt[20]":null,"Cfg_ValveTxt[21]":null,"Cfg_ValveTxt[22]":null,"Cfg_ValveTxt[23]":null,"Cfg_ValveTxt[24]":null,"Cfg_ValveTxt[25]":null,"Cfg_ValveTxt[26]":null,"Cfg_ValveTxt[27]":null,"Cfg_ValveTxt[28]":null,"Cfg_ValveTxt[29]":null,"Cfg_ValveTxt[30]":null,"Cfg_ValveTxt[31]":null,"Valve_1":null,"Valve_2":null,"Valve_3":null,"Valve_4":null,"Valve_5":null,"Valve_6":null,"Valve_7":null,"Valve_8":null,"Valve_9":null,"Valve_10":null,"Valve_11":null,"Valve_12":null,"Valve_13":null,"Valve_14":null,"Valve_15":null,"Valve_16":null,"Valve_17":null,"Valve_18":null,"Valve_19":null,"Valve_20":null,"Valve_21":null,"Valve_22":null,"Valve_23":null,"Valve_24":null,"Valve_25":null,"Valve_26":null,"Valve_27":null,"Valve_28":null,"Valve_29":null,"Valve_30":null,"Valve_31":null,"Valve_32":null,"Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":null,"Cfg_PulsingMap[33]":null,"Cfg_PulsingMap[34]":null,"Cfg_PulsingMap[35]":null,"Cfg_PulsingMap[36]":null,"Cfg_PulsingMap[37]":null,"Cfg_PulsingMap[38]":null,"Cfg_PulsingMap[39]":null,"Cfg_PulsingMap[40]":null,"Cfg_PulsingMap[41]":null,"Cfg_PulsingMap[42]":null,"Cfg_PulsingMap[43]":null,"Cfg_PulsingMap[44]":null,"Cfg_PulsingMap[45]":null,"Cfg_PulsingMap[46]":null,"Cfg_PulsingMap[47]":null,"Cfg_PulsingMap[48]":null,"Cfg_PulsingMap[49]":null,"Cfg_PulsingMap[50]":null,"Cfg_PulsingMap[51]":null,"Cfg_PulsingMap[52]":null,"Cfg_PulsingMap[53]":null,"Cfg_PulsingMap[54]":null,"Cfg_PulsingMap[55]":null,"Cfg_PulsingMap[56]":null,"Cfg_PulsingMap[57]":null,"Cfg_PulsingMap[58]":null,"Cfg_PulsingMap[59]":null,"Cfg_PulsingMap[60]":null,"Cfg_PulsingMap[61]":null,"Cfg_PulsingMap[62]":null,"Cfg_PulsingMap[63]":null,"Cfg_PulsingMap[64]":null,"Cfg_PulsingMap[65]":null,"Cfg_PulsingMap[66]":null,"Cfg_PulsingMap[67]":null,"Cfg_PulsingMap[68]":null,"Cfg_PulsingMap[69]":null,"Cfg_PulsingMap[70]":null,"Cfg_PulsingMap[71]":null,"Cfg_PulsingMap[72]":null,"Cfg_PulsingMap[73]":null,"Cfg_PulsingMap[74]":null,"Cfg_PulsingMap[75]":null,"Cfg_PulsingMap[76]":null,"Cfg_PulsingMap[77]":null,"Cfg_PulsingMap[78]":null,"Cfg_PulsingMap[79]":null,"Cfg_PulsingMap[80]":null,"Cfg_PulsingMap[81]":null,"Cfg_PulsingMap[82]":null,"Cfg_PulsingMap[83]":null,"Cfg_PulsingMap[84]":null,"Cfg_PulsingMap[85]":null,"Cfg_PulsingMap[86]":null,"Cfg_PulsingMap[87]":null,"Cfg_PulsingMap[88]":null,"Cfg_PulsingMap[89]":null,"Cfg_PulsingMap[90]":null,"Cfg_PulsingMap[91]":null,"Cfg_PulsingMap[92]":null,"Cfg_PulsingMap[93]":null,"Cfg_PulsingMap[94]":null,"Cfg_PulsingMap[95]":null,"Cfg_PulsingMap[96]":null,"Cfg_PulsingMap[97]":null,"Cfg_PulsingMap[98]":null,"Cfg_PulsingMap[99]":null,"Cfg_PulsingMap[100]":null,"Cfg_PulsingMap[101]":null,"Cfg_PulsingMap[102]":null,"Cfg_PulsingMap[103]":null,"Cfg_PulsingMap[104]":null,"Cfg_PulsingMap[105]":null,"Cfg_PulsingMap[106]":null,"Cfg_PulsingMap[107]":null,"Cfg_PulsingMap[108]":null,"Cfg_PulsingMap[109]":null,"Cfg_PulsingMap[110]":null,"Cfg_PulsingMap[111]":null,"Cfg_PulsingMap[112]":null,"Cfg_PulsingMap[113]":null,"Cfg_PulsingMap[114]":null,"Cfg_PulsingMap[115]":null,"Cfg_PulsingMap[116]":null,"Cfg_PulsingMap[117]":null,"Cfg_PulsingMap[118]":null,"Cfg_PulsingMap[119]":null,"Cfg_PulsingMap[120]":null,"Cfg_PulsingMap[121]":null,"Cfg_PulsingMap[122]":null,"Cfg_PulsingMap[123]":null,"Cfg_PulsingMap[124]":null,"Cfg_PulsingMap[125]":null,"Cfg_PulsingMap[126]":null,"Cfg_PulsingMap[127]":null,"Cfg_PulsingMap[128]":null,"Cfg_PulsingMap[129]":null,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_ChemicalAddValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIP Skid Chemical Addition Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_ChemicalAddValveEM","Cfg_Label":"Chemical Addition","Cfg_Desc":"Chemical Addition Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":4,"TransitionFault.Cfg_Tag":"CIP_ChemicalAddValveEM","IOFault.Cfg_Tag":"CIP_ChemicalAddValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_ChemicalAddValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_ChemicalAddValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":25,"SP_Map.Map[2]":26,"SP_Map.Map[3]":28,"SP_Map.Map[4]":24,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"Acid Addition","SP_Map.Desc[2]":"Base Addition","SP_Map.Desc[3]":"Caustic Addition","SP_Map.Desc[4]":"Recirculation Only","SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1886_04","Cfg_ValveTxt[1]":"XV_1884A_04","Cfg_ValveTxt[2]":"XV_1884_04","Cfg_ValveTxt[3]":"XV_1880_13","Cfg_ValveTxt[4]":"XV_1880_14","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1886_04","Valve_2":"XV_1884A_04","Valve_3":"XV_1884_04","Valve_4":"XV_1880_13","Valve_5":"XV_1880_14","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPSLineValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIP Skid CIPS Line Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_CIPSLineValveEM","Cfg_Label":"CIPS Line","Cfg_Desc":"CIPS Line Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":3,"TransitionFault.Cfg_Tag":"CIP_CIPSLineValveEM","IOFault.Cfg_Tag":"CIP_CIPSLineValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_CIPSLineValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_CIPSLineValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":4,"SP_Map.Map[2]":8,"SP_Map.Map[3]":3,"SP_Map.Map[4]":0,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"CIPS Distribution","SP_Map.Desc[2]":"CIPS Recirculation","SP_Map.Desc[3]":"Drain","SP_Map.Desc[4]":null,"SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1883_04","Cfg_ValveTxt[1]":"XV_1880_11","Cfg_ValveTxt[2]":"XV_1880_06","Cfg_ValveTxt[3]":"XV_1880_07","Cfg_ValveTxt[4]":"Not Used","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1883_04","Valve_2":"XV_1880_11","Valve_3":"XV_1880_06","Valve_4":"XV_1880_07","Valve_5":"P_ValveSO_Spare","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPRLineValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIP Skid CIPR Line Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_CIPRLineValveEM","Cfg_Label":"CIPR Line","Cfg_Desc":"CIPR Line Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":2,"TransitionFault.Cfg_Tag":"CIP_CIPRLineValveEM","IOFault.Cfg_Tag":"CIP_CIPRLineValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_CIPRLineValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_CIPRLineValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":2,"SP_Map.Map[2]":1,"SP_Map.Map[3]":0,"SP_Map.Map[4]":0,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"Recirculation","SP_Map.Desc[2]":"Drain","SP_Map.Desc[3]":null,"SP_Map.Desc[4]":null,"SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1880_09","Cfg_ValveTxt[1]":"XV_1880_08","Cfg_ValveTxt[2]":"Not Used","Cfg_ValveTxt[3]":"Not Used","Cfg_ValveTxt[4]":"Not Used","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1880_09","Valve_2":"XV_1880_08","Valve_3":"P_ValveSO_Spare","Valve_4":"P_ValveSO_Spare","Valve_5":"P_ValveSO_Spare","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_WashVesselOutletValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIP Wash Vessel Outlet Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_WashVesselOutletValveEM","Cfg_Label":"Wash Vessel Outlet","Cfg_Desc":"Wash Vessel Outlet Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":2,"TransitionFault.Cfg_Tag":"CIP_WashVesselOutletValveEM","IOFault.Cfg_Tag":"CIP_WashVesselOutletValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_WashVesselOutletValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_WashVesselOutletValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":1,"SP_Map.Map[2]":2,"SP_Map.Map[3]":0,"SP_Map.Map[4]":0,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"Transfer","SP_Map.Desc[2]":"Drain","SP_Map.Desc[3]":null,"SP_Map.Desc[4]":null,"SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1881_01","Cfg_ValveTxt[1]":"XV_1881_10","Cfg_ValveTxt[2]":"Not Used","Cfg_ValveTxt[3]":"Not Used","Cfg_ValveTxt[4]":"Not Used","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1881_01","Valve_2":"XV_1881_10","Valve_3":"P_ValveSO_Spare","Valve_4":"P_ValveSO_Spare","Valve_5":"P_ValveSO_Spare","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_RinseVesselOutletValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIP Rinse Vessel Outlet Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_RinseVesselOutletValveEM","Cfg_Label":"Rinse Vessel Outlet","Cfg_Desc":"Rinse Vessel Outlet Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":2,"TransitionFault.Cfg_Tag":"CIP_RinseVesselOutletValveEM","IOFault.Cfg_Tag":"CIP_RinseVesselOutletValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_RinseVesselOutletValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_RinseVesselOutletValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":1,"SP_Map.Map[2]":2,"SP_Map.Map[3]":0,"SP_Map.Map[4]":0,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"Transfer","SP_Map.Desc[2]":"Drain","SP_Map.Desc[3]":null,"SP_Map.Desc[4]":null,"SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1882_01","Cfg_ValveTxt[1]":"XV_1882_10","Cfg_ValveTxt[2]":"Not Used","Cfg_ValveTxt[3]":"Not Used","Cfg_ValveTxt[4]":"Not Used","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1882_01","Valve_2":"XV_1882_10","Valve_3":"P_ValveSO_Spare","Valve_4":"P_ValveSO_Spare","Valve_5":"P_ValveSO_Spare","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_WasteHeaderValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIP Waste Header Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_WasteHeaderValveEM","Cfg_Label":"Waste Header","Cfg_Desc":"Waste Header Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":2,"TransitionFault.Cfg_Tag":"CIP_WasteHeaderValveEM","IOFault.Cfg_Tag":"CIP_WasteHeaderValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_WasteHeaderValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_WasteHeaderValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":1,"SP_Map.Map[2]":2,"SP_Map.Map[3]":0,"SP_Map.Map[4]":0,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"XFR to Aq. Org Waste","SP_Map.Desc[2]":"XFR to Aq. Waste","SP_Map.Desc[3]":null,"SP_Map.Desc[4]":null,"SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1880_03","Cfg_ValveTxt[1]":"XV_1880_04","Cfg_ValveTxt[2]":"Not Used","Cfg_ValveTxt[3]":"Not Used","Cfg_ValveTxt[4]":"Not Used","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1880_03","Valve_2":"XV_1880_04","Valve_3":"P_ValveSO_Spare","Valve_4":"P_ValveSO_Spare","Valve_5":"P_ValveSO_Spare","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPSDistHeaderValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIPS Distribution Header Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_CIPSDistHeaderValveEM","Cfg_Label":"CIPS Dist Header","Cfg_Desc":"CIPS Distribution Header Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":8,"TransitionFault.Cfg_Tag":"CIP_CIPSDistHeaderValveEM","IOFault.Cfg_Tag":"CIP_CIPSDistHeaderValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_CIPSDistHeaderValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_CIPSDistHeaderValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":31,"SP_Map.Map[2]":1039,"SP_Map.Map[3]":775,"SP_Map.Map[4]":263,"SP_Map.Map[5]":519,"SP_Map.Map[6]":32,"SP_Map.Map[7]":128,"SP_Map.Map[8]":65,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"C&D Supply","SP_Map.Desc[2]":"Crude UF Supply","SP_Map.Desc[3]":"HPLC Skid Supply","SP_Map.Desc[4]":"Buffer A Supply","SP_Map.Desc[5]":"Buffer B Supply","SP_Map.Desc[6]":"COP Station Supply","SP_Map.Desc[7]":"Pur. UF Supply","SP_Map.Desc[8]":"Lyophilizer Supply","SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1900_21","Cfg_ValveTxt[1]":"XV_1900_23","Cfg_ValveTxt[2]":"XV_1900_25","Cfg_ValveTxt[3]":"XV_1900_26","Cfg_ValveTxt[4]":"XV_1900_31","Cfg_ValveTxt[5]":"XV_1900_20","Cfg_ValveTxt[6]":"XV_1900_22","Cfg_ValveTxt[7]":"XV_1900_24","Cfg_ValveTxt[8]":"XV_1900_28","Cfg_ValveTxt[9]":"XV_1900_30","Cfg_ValveTxt[10]":"XV_1900_32","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1900_21","Valve_2":"XV_1900_23","Valve_3":"XV_1900_25","Valve_4":"XV_1900_26","Valve_5":"XV_1900_31","Valve_6":"XV_1900_20","Valve_7":"XV_1900_22","Valve_8":"XV_1900_24","Valve_9":"XV_1900_28","Valve_10":"XV_1900_30","Valve_11":"XV_1900_32","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CIP_CIPRDistHeaderValveEM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIPR Distribution Header Valve EM","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CIP_CIPRDistHeaderValveEM","Cfg_Label":"CIPR Dist Header","Cfg_Desc":"CIPR Distribution Header Valve EM","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":4,"TransitionFault.Cfg_Tag":"CIP_CIPRDistHeaderValveEM","IOFault.Cfg_Tag":"CIP_CIPRDistHeaderValveEM","Valve_EM.ValveFault.Cfg_Tag":"CIP_CIPRDistHeaderValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CIP_CIPRDistHeaderValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":1,"SP_Map.Map[2]":3,"SP_Map.Map[3]":7,"SP_Map.Map[4]":15,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"Purification UF Return","SP_Map.Desc[2]":"Buffer Prep Return","SP_Map.Desc[3]":"HPLC Skid Return","SP_Map.Desc[4]":"C&D/Crude UF Return","SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1900_34","Cfg_ValveTxt[1]":"XV_1900_36","Cfg_ValveTxt[2]":"XV_1900_37","Cfg_ValveTxt[3]":"XV_1900_46","Cfg_ValveTxt[4]":"Not Used","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1900_34","Valve_2":"XV_1900_36","Valve_3":"XV_1900_37","Valve_4":"XV_1900_46","Valve_5":"P_ValveSO_Spare","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"CD_CIPRConfig2EM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIPR Configuration #2","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CD_CIPRConfig2EM","Cfg_Label":"C&D CIPR","Cfg_Desc":"C&D CIPR Configuration #2","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":2,"TransitionFault.Cfg_Tag":"CD_CIPRConfig2ValveEM","IOFault.Cfg_Tag":"CD_CIPRConfig2ValveEM","Valve_EM.ValveFault.Cfg_Tag":"CD_CIPRConfig2ValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"CD_CIPRConfig2ValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":1,"SP_Map.Map[2]":3,"SP_Map.Map[3]":3,"SP_Map.Map[4]":0,"SP_Map.Map[5]":0,"SP_Map.Map[6]":0,"SP_Map.Map[7]":0,"SP_Map.Map[8]":0,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"CIPR","SP_Map.Desc[2]":"Airblow","SP_Map.Desc[3]":"Drain CIPR","SP_Map.Desc[4]":null,"SP_Map.Desc[5]":null,"SP_Map.Desc[6]":null,"SP_Map.Desc[7]":null,"SP_Map.Desc[8]":null,"SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1900_44","Cfg_ValveTxt[1]":"XV_1906_02","Cfg_ValveTxt[2]":"Not Used","Cfg_ValveTxt[3]":"Not Used","Cfg_ValveTxt[4]":"Not Used","Cfg_ValveTxt[5]":"Not Used","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1900_44","Valve_2":"XV_1906_02","Valve_3":"P_ValveSO_Spare","Valve_4":"P_ValveSO_Spare","Valve_5":"P_ValveSO_Spare","Valve_6":"P_ValveSO_Spare","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":2,"Cfg_PulsingMap[3]":0,"Cfg_PulsingMap[4]":0,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0},{"Controller":"CNTR_2950","ModuleTagName":"Buff_CIPRConfig4EM","Area":null,"ResetInputTagName":"P_Reset_TBD","Description":"CIPR Configuration #4","CodeOverride":null,"CommentOverride":null,"Cfg_Tag":"CD_CIPRConfig4EM","Cfg_Label":"Buffer CIPR","Cfg_Desc":"Buffer CIPR Configuration #4","Inf_Lib":"AS-LIB","Inf_Type":"Valve_EM","Inp_Hand":null,"OCmd_SP":null,"PCmd_SP":null,"PSet_Owner":null,"Val_PV":null,"Val_Owner":null,"Val_Mode":null,"Inp_NotReadySP":null,"Inp_OvrdSP":null,"PCmd_Acq":null,"PCmd_rel":null,"Ocmd_reset":null,"Cfg_ValvesUsed":null,"Cfg_StateTableLowerLimit":0,"Cfg_StateTableUpperLimit":8,"Cfg_ModeLockSubs":1,"Cfg_AlignmentFaultT":15,"Cfg_FaultSPOnAlignmentFault":0,"Cfg_FaultSPOnValveFault":0,"Cfg_FaultSPOnIOFault":0,"Cfg_PCmdClear":0,"Cfg_ProgDefault":1,"Cfg_AlignmentFaultAckReqd":1,"Cfg_HasAlignmentFaultAlm":1,"Cfg_AlignmentFaultResetReqd":1,"Cfg_Step_Scan_Delay":2,"Cfg_Minimal_Step_Duration":500,"Cfg_AlignmentFaultSeverity":600,"Cfg_HasIOFaultAlm":1,"Cfg_IOFaultAckReqd":1,"Cfg_IOFaultResetReqd":1,"Cfg_IOFaultSeverity":600,"Cfg_ValveFaultAckReqd":1,"Cfg_HasValveFaultAlm":1,"Cfg_ValveFaultResetReqd":1,"Cfg_ValveFaultSeverity":600,"Cfg_TransitionTime":500,"Cfg_TransitionFaultAckReqd":1,"Cfg_HasTransitionFaultAlm":1,"Cfg_TransitionFaultResetReqd":1,"Cfg_TransitionFaultSeverity":600,"Cfg_TransitionFaultDelay":15000,"Cfg_EnableTransitionControl":1,"Cfg_TransitionFaultAction":0,"Cfg_SPTableLowerLimit":0,"Cfg_SPTableUpperLimit":4,"TransitionFault.Cfg_Tag":"Buff_CIPRConfig4ValveEM","IOFault.Cfg_Tag":"Buff_CIPRConfig4ValveEM","Valve_EM.ValveFault.Cfg_Tag":"Buff_CIPRConfig4ValveEM","Valve_EM.AlignmentFault.Cfg_Tag":"Buff_CIPRConfig4ValveEM","TransitionFault.Cfg_Cond":"Transition Fault","IOFault.Cfg_Cond":"IO Fault","Valve_EM.ValveFault.Cfg_Cond":"Valve Fault","Valve_EM.AlignmentFault.Cfg_Cond":"Alignment Fault","SP_Map.Map[0]":0,"SP_Map.Map[1]":19,"SP_Map.Map[2]":35,"SP_Map.Map[3]":31,"SP_Map.Map[4]":47,"SP_Map.Map[5]":20,"SP_Map.Map[6]":36,"SP_Map.Map[7]":31,"SP_Map.Map[8]":47,"SP_Map.Map[9]":0,"SP_Map.Map[10]":0,"SP_Map.Map[11]":0,"SP_Map.Map[12]":0,"SP_Map.Map[13]":0,"SP_Map.Map[14]":0,"SP_Map.Map[15]":0,"SP_Map.Map[16]":0,"SP_Map.Map[17]":0,"SP_Map.Map[18]":0,"SP_Map.Map[19]":0,"SP_Map.Map[20]":0,"SP_Map.Map[21]":0,"SP_Map.Map[22]":0,"SP_Map.Map[23]":0,"SP_Map.Map[24]":0,"SP_Map.Map[25]":0,"SP_Map.Map[26]":0,"SP_Map.Map[27]":0,"SP_Map.Map[28]":0,"SP_Map.Map[29]":0,"SP_Map.Map[30]":0,"SP_Map.Map[31]":0,"SP_Map.Map[32]":0,"SP_Map.Map[33]":0,"SP_Map.Map[34]":0,"SP_Map.Map[35]":0,"SP_Map.Map[36]":0,"SP_Map.Map[37]":0,"SP_Map.Map[38]":0,"SP_Map.Map[39]":0,"SP_Map.Map[40]":0,"SP_Map.Map[41]":0,"SP_Map.Map[42]":0,"SP_Map.Map[43]":0,"SP_Map.Map[44]":0,"SP_Map.Map[45]":0,"SP_Map.Map[46]":0,"SP_Map.Map[47]":0,"SP_Map.Map[48]":0,"SP_Map.Map[49]":0,"SP_Map.Map[50]":0,"SP_Map.Map[51]":0,"SP_Map.Map[52]":0,"SP_Map.Map[53]":0,"SP_Map.Map[54]":0,"SP_Map.Map[55]":0,"SP_Map.Map[56]":0,"SP_Map.Map[57]":0,"SP_Map.Map[58]":0,"SP_Map.Map[59]":0,"SP_Map.Map[60]":0,"SP_Map.Map[61]":0,"SP_Map.Map[62]":0,"SP_Map.Map[63]":0,"SP_Map.Map[64]":0,"SP_Map.Map[65]":0,"SP_Map.Map[66]":0,"SP_Map.Map[67]":0,"SP_Map.Map[68]":0,"SP_Map.Map[69]":null,"SP_Map.Map[70]":null,"SP_Map.Map[71]":null,"SP_Map.Map[72]":null,"SP_Map.Map[73]":null,"SP_Map.Map[74]":null,"SP_Map.Map[75]":null,"SP_Map.Map[76]":null,"SP_Map.Map[77]":null,"SP_Map.Map[78]":null,"SP_Map.Map[79]":null,"SP_Map.Map[80]":null,"SP_Map.Map[81]":null,"SP_Map.Map[82]":null,"SP_Map.Map[83]":null,"SP_Map.Map[84]":null,"SP_Map.Map[85]":null,"SP_Map.Map[86]":null,"SP_Map.Map[87]":null,"SP_Map.Map[88]":null,"SP_Map.Map[89]":null,"SP_Map.Map[90]":null,"SP_Map.Map[91]":null,"SP_Map.Map[92]":null,"SP_Map.Map[93]":null,"SP_Map.Map[94]":null,"SP_Map.Map[95]":null,"SP_Map.Map[96]":null,"SP_Map.Map[97]":null,"SP_Map.Map[98]":null,"SP_Map.Map[99]":null,"SP_Map.Map[100]":null,"SP_Map.Map[101]":null,"SP_Map.Map[102]":null,"SP_Map.Map[103]":null,"SP_Map.Map[104]":null,"SP_Map.Map[105]":null,"SP_Map.Map[106]":null,"SP_Map.Map[107]":null,"SP_Map.Map[108]":null,"SP_Map.Map[109]":null,"SP_Map.Map[110]":null,"SP_Map.Map[111]":null,"SP_Map.Map[112]":null,"SP_Map.Map[113]":null,"SP_Map.Map[114]":null,"SP_Map.Map[115]":null,"SP_Map.Map[116]":null,"SP_Map.Map[117]":null,"SP_Map.Map[118]":null,"SP_Map.Map[119]":null,"SP_Map.Map[120]":null,"SP_Map.Desc[0]":"Isolate","SP_Map.Desc[1]":"CIPR Path #1","SP_Map.Desc[2]":"CIPR Path #2","SP_Map.Desc[3]":"Airblow Path #1","SP_Map.Desc[4]":"Airblow Path #2","SP_Map.Desc[5]":"AOR Path #1","SP_Map.Desc[6]":"AOR Path #2","SP_Map.Desc[7]":"Drain CIPR Path #1","SP_Map.Desc[8]":"Drain CIPR Path #2","SP_Map.Desc[9]":null,"SP_Map.Desc[10]":null,"SP_Map.Desc[11]":null,"SP_Map.Desc[12]":null,"SP_Map.Desc[13]":null,"SP_Map.Desc[14]":null,"SP_Map.Desc[15]":null,"SP_Map.Desc[16]":null,"SP_Map.Desc[17]":null,"SP_Map.Desc[18]":null,"SP_Map.Desc[19]":null,"SP_Map.Desc[20]":null,"SP_Map.Desc[21]":null,"SP_Map.Desc[22]":null,"SP_Map.Desc[23]":null,"SP_Map.Desc[24]":null,"SP_Map.Desc[25]":null,"SP_Map.Desc[26]":null,"SP_Map.Desc[27]":null,"SP_Map.Desc[28]":null,"SP_Map.Desc[29]":null,"SP_Map.Desc[30]":null,"SP_Map.Desc[31]":null,"SP_Map.Desc[32]":null,"SP_Map.Desc[33]":null,"SP_Map.Desc[34]":null,"SP_Map.Desc[35]":null,"SP_Map.Desc[36]":null,"SP_Map.Desc[37]":null,"SP_Map.Desc[38]":null,"SP_Map.Desc[39]":null,"SP_Map.Desc[40]":null,"SP_Map.Desc[41]":null,"SP_Map.Desc[42]":null,"SP_Map.Desc[43]":null,"SP_Map.Desc[44]":null,"SP_Map.Desc[45]":null,"SP_Map.Desc[46]":null,"SP_Map.Desc[47]":null,"SP_Map.Desc[48]":null,"SP_Map.Desc[49]":null,"SP_Map.Desc[50]":null,"SP_Map.Desc[51]":null,"SP_Map.Desc[52]":null,"SP_Map.Desc[53]":null,"SP_Map.Desc[54]":null,"SP_Map.Desc[55]":null,"SP_Map.Desc[56]":null,"SP_Map.Desc[57]":null,"SP_Map.Desc[58]":null,"SP_Map.Desc[59]":null,"SP_Map.Desc[60]":null,"SP_Map.Desc[61]":null,"SP_Map.Desc[62]":null,"SP_Map.Desc[63]":null,"SP_Map.Desc[64]":null,"SP_Map.Desc[65]":null,"SP_Map.Desc[66]":null,"SP_Map.Desc[67]":null,"SP_Map.Desc[68]":null,"SP_Map.Desc[69]":null,"SP_Map.Desc[70]":null,"SP_Map.Desc[71]":null,"Cfg_ValveTxt[0]":"XV_1900_46","Cfg_ValveTxt[1]":"XV_1900_47","Cfg_ValveTxt[2]":"XV_1900_48","Cfg_ValveTxt[3]":"XV_1904_02","Cfg_ValveTxt[4]":"XV_1900_40","Cfg_ValveTxt[5]":"XV_1900_41","Cfg_ValveTxt[6]":"Not Used","Cfg_ValveTxt[7]":"Not Used","Cfg_ValveTxt[8]":"Not Used","Cfg_ValveTxt[9]":"Not Used","Cfg_ValveTxt[10]":"Not Used","Cfg_ValveTxt[11]":"Not Used","Cfg_ValveTxt[12]":"Not Used","Cfg_ValveTxt[13]":"Not Used","Cfg_ValveTxt[14]":"Not Used","Cfg_ValveTxt[15]":"Not Used","Cfg_ValveTxt[16]":"Not Used","Cfg_ValveTxt[17]":"Not Used","Cfg_ValveTxt[18]":"Not Used","Cfg_ValveTxt[19]":"Not Used","Cfg_ValveTxt[20]":"Not Used","Cfg_ValveTxt[21]":"Not Used","Cfg_ValveTxt[22]":"Not Used","Cfg_ValveTxt[23]":"Not Used","Cfg_ValveTxt[24]":"Not Used","Cfg_ValveTxt[25]":"Not Used","Cfg_ValveTxt[26]":"Not Used","Cfg_ValveTxt[27]":"Not Used","Cfg_ValveTxt[28]":"Not Used","Cfg_ValveTxt[29]":"Not Used","Cfg_ValveTxt[30]":"Not Used","Cfg_ValveTxt[31]":"Not Used","Valve_1":"XV_1900_46","Valve_2":"XV_1900_47","Valve_3":"XV_1900_48","Valve_4":"XV_1904_02","Valve_5":"XV_1900_40","Valve_6":"XV_1900_41","Valve_7":"P_ValveSO_Spare","Valve_8":"P_ValveSO_Spare","Valve_9":"P_ValveSO_Spare","Valve_10":"P_ValveSO_Spare","Valve_11":"P_ValveSO_Spare","Valve_12":"P_ValveSO_Spare","Valve_13":"P_ValveSO_Spare","Valve_14":"P_ValveSO_Spare","Valve_15":"P_ValveSO_Spare","Valve_16":"P_ValveSO_Spare","Valve_17":"P_ValveSO_Spare","Valve_18":"P_ValveSO_Spare","Valve_19":"P_ValveSO_Spare","Valve_20":"P_ValveSO_Spare","Valve_21":"P_ValveSO_Spare","Valve_22":"P_ValveSO_Spare","Valve_23":"P_ValveSO_Spare","Valve_24":"P_ValveSO_Spare","Valve_25":"P_ValveSO_Spare","Valve_26":"P_ValveSO_Spare","Valve_27":"P_ValveSO_Spare","Valve_28":"P_ValveSO_Spare","Valve_29":"P_ValveSO_Spare","Valve_30":"P_ValveSO_Spare","Valve_31":"P_ValveSO_Spare","Valve_32":"P_ValveSO_Spare","Cfg_PulsingMap[0]":0,"Cfg_PulsingMap[1]":0,"Cfg_PulsingMap[2]":0,"Cfg_PulsingMap[3]":12,"Cfg_PulsingMap[4]":12,"Cfg_PulsingMap[5]":0,"Cfg_PulsingMap[6]":0,"Cfg_PulsingMap[7]":0,"Cfg_PulsingMap[8]":0,"Cfg_PulsingMap[9]":0,"Cfg_PulsingMap[10]":0,"Cfg_PulsingMap[11]":0,"Cfg_PulsingMap[12]":0,"Cfg_PulsingMap[13]":0,"Cfg_PulsingMap[14]":0,"Cfg_PulsingMap[15]":0,"Cfg_PulsingMap[16]":0,"Cfg_PulsingMap[17]":0,"Cfg_PulsingMap[18]":0,"Cfg_PulsingMap[19]":0,"Cfg_PulsingMap[20]":0,"Cfg_PulsingMap[21]":0,"Cfg_PulsingMap[22]":0,"Cfg_PulsingMap[23]":0,"Cfg_PulsingMap[24]":0,"Cfg_PulsingMap[25]":0,"Cfg_PulsingMap[26]":0,"Cfg_PulsingMap[27]":0,"Cfg_PulsingMap[28]":0,"Cfg_PulsingMap[29]":0,"Cfg_PulsingMap[30]":0,"Cfg_PulsingMap[31]":0,"Cfg_PulsingMap[32]":0,"Cfg_PulsingMap[33]":0,"Cfg_PulsingMap[34]":0,"Cfg_PulsingMap[35]":0,"Cfg_PulsingMap[36]":0,"Cfg_PulsingMap[37]":0,"Cfg_PulsingMap[38]":0,"Cfg_PulsingMap[39]":0,"Cfg_PulsingMap[40]":0,"Cfg_PulsingMap[41]":0,"Cfg_PulsingMap[42]":0,"Cfg_PulsingMap[43]":0,"Cfg_PulsingMap[44]":0,"Cfg_PulsingMap[45]":0,"Cfg_PulsingMap[46]":0,"Cfg_PulsingMap[47]":0,"Cfg_PulsingMap[48]":0,"Cfg_PulsingMap[49]":0,"Cfg_PulsingMap[50]":0,"Cfg_PulsingMap[51]":0,"Cfg_PulsingMap[52]":0,"Cfg_PulsingMap[53]":0,"Cfg_PulsingMap[54]":0,"Cfg_PulsingMap[55]":0,"Cfg_PulsingMap[56]":0,"Cfg_PulsingMap[57]":0,"Cfg_PulsingMap[58]":0,"Cfg_PulsingMap[59]":0,"Cfg_PulsingMap[60]":0,"Cfg_PulsingMap[61]":0,"Cfg_PulsingMap[62]":0,"Cfg_PulsingMap[63]":0,"Cfg_PulsingMap[64]":0,"Cfg_PulsingMap[65]":0,"Cfg_PulsingMap[66]":0,"Cfg_PulsingMap[67]":0,"Cfg_PulsingMap[68]":0,"Cfg_PulsingMap[69]":0,"Cfg_PulsingMap[70]":0,"Cfg_PulsingMap[71]":0,"Cfg_PulsingMap[72]":0,"Cfg_PulsingMap[73]":0,"Cfg_PulsingMap[74]":0,"Cfg_PulsingMap[75]":0,"Cfg_PulsingMap[76]":0,"Cfg_PulsingMap[77]":0,"Cfg_PulsingMap[78]":0,"Cfg_PulsingMap[79]":0,"Cfg_PulsingMap[80]":0,"Cfg_PulsingMap[81]":0,"Cfg_PulsingMap[82]":0,"Cfg_PulsingMap[83]":0,"Cfg_PulsingMap[84]":0,"Cfg_PulsingMap[85]":0,"Cfg_PulsingMap[86]":0,"Cfg_PulsingMap[87]":0,"Cfg_PulsingMap[88]":0,"Cfg_PulsingMap[89]":0,"Cfg_PulsingMap[90]":0,"Cfg_PulsingMap[91]":0,"Cfg_PulsingMap[92]":0,"Cfg_PulsingMap[93]":0,"Cfg_PulsingMap[94]":0,"Cfg_PulsingMap[95]":0,"Cfg_PulsingMap[96]":0,"Cfg_PulsingMap[97]":0,"Cfg_PulsingMap[98]":0,"Cfg_PulsingMap[99]":0,"Cfg_PulsingMap[100]":0,"Cfg_PulsingMap[101]":0,"Cfg_PulsingMap[102]":0,"Cfg_PulsingMap[103]":0,"Cfg_PulsingMap[104]":0,"Cfg_PulsingMap[105]":0,"Cfg_PulsingMap[106]":0,"Cfg_PulsingMap[107]":0,"Cfg_PulsingMap[108]":0,"Cfg_PulsingMap[109]":0,"Cfg_PulsingMap[110]":0,"Cfg_PulsingMap[111]":0,"Cfg_PulsingMap[112]":0,"Cfg_PulsingMap[113]":0,"Cfg_PulsingMap[114]":0,"Cfg_PulsingMap[115]":0,"Cfg_PulsingMap[116]":0,"Cfg_PulsingMap[117]":0,"Cfg_PulsingMap[118]":0,"Cfg_PulsingMap[119]":0,"Cfg_PulsingMap[120]":0,"Cfg_PulsingMap[121]":0,"Cfg_PulsingMap[122]":0,"Cfg_PulsingMap[123]":0,"Cfg_PulsingMap[124]":0,"Cfg_PulsingMap[125]":0,"Cfg_PulsingMap[126]":0,"Cfg_PulsingMap[127]":0,"Cfg_PulsingMap[128]":0,"Cfg_PulsingMap[129]":0,"Cfg_ValvePulseOffPreset[0]":0,"Cfg_ValvePulseOffPreset[1]":0,"Cfg_ValvePulseOffPreset[2]":0,"Cfg_ValvePulseOffPreset[3]":0,"Cfg_ValvePulseOffPreset[4]":0,"Cfg_ValvePulseOffPreset[5]":0,"Cfg_ValvePulseOffPreset[6]":0,"Cfg_ValvePulseOffPreset[7]":0,"Cfg_ValvePulseOffPreset[8]":0,"Cfg_ValvePulseOffPreset[9]":0,"Cfg_ValvePulseOffPreset[10]":0,"Cfg_ValvePulseOffPreset[11]":0,"Cfg_ValvePulseOffPreset[12]":0,"Cfg_ValvePulseOffPreset[13]":0,"Cfg_ValvePulseOffPreset[14]":0,"Cfg_ValvePulseOffPreset[15]":0,"Cfg_ValvePulseOffPreset[16]":0,"Cfg_ValvePulseOffPreset[17]":0,"Cfg_ValvePulseOffPreset[18]":0,"Cfg_ValvePulseOffPreset[19]":0,"Cfg_ValvePulseOffPreset[20]":0,"Cfg_ValvePulseOffPreset[21]":0,"Cfg_ValvePulseOffPreset[22]":0,"Cfg_ValvePulseOffPreset[23]":0,"Cfg_ValvePulseOffPreset[24]":0,"Cfg_ValvePulseOffPreset[25]":0,"Cfg_ValvePulseOffPreset[26]":0,"Cfg_ValvePulseOffPreset[27]":0,"Cfg_ValvePulseOffPreset[28]":0,"Cfg_ValvePulseOffPreset[29]":0,"Cfg_ValvePulseOffPreset[30]":0,"Cfg_ValvePulseOffPreset[31]":0,"Cfg_ValvePulseOnPreset[0]":0,"Cfg_ValvePulseOnPreset[1]":0,"Cfg_ValvePulseOnPreset[2]":0,"Cfg_ValvePulseOnPreset[3]":0,"Cfg_ValvePulseOnPreset[4]":0,"Cfg_ValvePulseOnPreset[5]":0,"Cfg_ValvePulseOnPreset[6]":0,"Cfg_ValvePulseOnPreset[7]":0,"Cfg_ValvePulseOnPreset[8]":0,"Cfg_ValvePulseOnPreset[9]":0,"Cfg_ValvePulseOnPreset[10]":0,"Cfg_ValvePulseOnPreset[11]":0,"Cfg_ValvePulseOnPreset[12]":0,"Cfg_ValvePulseOnPreset[13]":0,"Cfg_ValvePulseOnPreset[14]":0,"Cfg_ValvePulseOnPreset[15]":0,"Cfg_ValvePulseOnPreset[16]":0,"Cfg_ValvePulseOnPreset[17]":0,"Cfg_ValvePulseOnPreset[18]":0,"Cfg_ValvePulseOnPreset[19]":0,"Cfg_ValvePulseOnPreset[20]":0,"Cfg_ValvePulseOnPreset[21]":0,"Cfg_ValvePulseOnPreset[22]":0,"Cfg_ValvePulseOnPreset[23]":0,"Cfg_ValvePulseOnPreset[24]":0,"Cfg_ValvePulseOnPreset[25]":0,"Cfg_ValvePulseOnPreset[26]":0,"Cfg_ValvePulseOnPreset[27]":0,"Cfg_ValvePulseOnPreset[28]":0,"Cfg_ValvePulseOnPreset[29]":0,"Cfg_ValvePulseOnPreset[30]":0,"Cfg_ValvePulseOnPreset[31]":0}],"SP Table":[{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":0,"V2":1,"V3":2,"V4":3,"V5":4,"V6":5,"V7":6,"V8":7,"V9":8,"V10":9,"V11":10,"V12":11,"V13":12,"V14":13,"V15":14,"V16":15,"V17":16,"V18":17,"V19":18,"V20":19,"V21":20,"V22":21,"V23":22,"V24":23,"V25":24,"V26":25,"V27":26,"V28":27,"V29":28,"V30":29,"V31":30,"V32":31},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1886_04","V2":"XV_1884A_04","V3":"XV_1884_04","V4":"XV_1880_13","V5":"XV_1880_14","V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP Text":"Acid Addition","SP":1,"Valve Alignment":25,"V1":1,"V2":0,"V3":0,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP Text":"Base Addition","SP":2,"Valve Alignment":26,"V1":0,"V2":1,"V3":0,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP Text":"Caustic Addition","SP":3,"Valve Alignment":28,"V1":0,"V2":0,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP Text":"Recirculation Only","SP":4,"Valve Alignment":24,"V1":0,"V2":0,"V3":0,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1883_04","V2":"XV_1880_11","V3":"XV_1880_06","V4":"XV_1880_07","V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP Text":"CIPS Distribution","SP":1,"Valve Alignment":4,"V1":0,"V2":0,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP Text":"CIPS Recirculation","SP":2,"Valve Alignment":8,"V1":0,"V2":0,"V3":0,"V4":1,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP Text":"Drain","SP":3,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1880_09","V2":"XV_1880_08","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":5,"EM Name":"CIP_CIPRLineValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":5,"EM Name":"CIP_CIPRLineValveEM","SP Text":"Recirculation","SP":1,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":5,"EM Name":"CIP_CIPRLineValveEM","SP Text":"Drain","SP":2,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1881_10","V2":"XV_1881_10","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":6,"EM Name":"CIP_WashVesselOutletValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":6,"EM Name":"CIP_WashVesselOutletValveEM","SP Text":"Transfer","SP":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":6,"EM Name":"CIP_WashVesselOutletValveEM","SP Text":"Drain","SP":2,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1882_10","V2":"XV_1882_10","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":7,"EM Name":"CIP_RinseVesselOutletValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":7,"EM Name":"CIP_RinseVesselOutletValveEM","SP Text":"Transfer","SP":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":7,"EM Name":"CIP_RinseVesselOutletValveEM","SP Text":"Drain","SP":2,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1880_03","V2":"XV_1880_04","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":8,"EM Name":"CIP_WasteHeaderValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":8,"EM Name":"CIP_WasteHeaderValveEM","SP Text":"XFR to Aq. Org Waste","SP":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":8,"EM Name":"CIP_WasteHeaderValveEM","SP Text":"XFR to Aq. Waste","SP":2,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1900_21","V2":"XV_1900_23","V3":"XV_1900_25","V4":"XV_1900_26","V5":"XV_1900_31","V6":"XV_1900_20","V7":"XV_1900_22","V8":"XV_1900_24","V9":"XV_1900_28","V10":"XV_1900_30","V11":"XV_1900_32","V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"C&D Supply","SP":1,"Valve Alignment":31,"V1":1,"V2":1,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"Crude UF Supply","SP":2,"Valve Alignment":1039,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":1,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"HPLC Skid Supply","SP":3,"Valve Alignment":775,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":1,"V10":1,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"Buffer A Supply","SP":4,"Valve Alignment":263,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":1,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"Buffer B Supply","SP":5,"Valve Alignment":519,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":1,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"COP Station Supply","SP":6,"Valve Alignment":32,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"Pur. UF Supply","SP":7,"Valve Alignment":128,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":1,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP Text":"Lyophilizer Supply","SP":8,"Valve Alignment":65,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":1,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1900_34","V2":"XV_1900_36","V3":"XV_1900_37","V4":"XV_1900_46","V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP Text":"Purification UF Return","SP":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP Text":"Buffer Prep Return","SP":2,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP Text":"HPLC Skid Return","SP":3,"Valve Alignment":7,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP Text":"C&D/Crude UF Return","SP":4,"Valve Alignment":15,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1900_44","V2":"XV_1906_02","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP Text":"CIPR","SP":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP Text":"Airblow","SP":2,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP Text":"Drain CIPR","SP":3,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP Text":null,"SP":null,"Valve Alignment":null,"V1":"XV_1900_46","V2":"XV_1900_47","V3":"XV_1900_48","V4":"XV_1904_02","V5":"XV_1900_40","V6":"XV_1900_41","V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"Isolate","SP":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"CIPR Path #1","SP":1,"Valve Alignment":19,"V1":1,"V2":1,"V3":0,"V4":0,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"CIPR Path #2","SP":2,"Valve Alignment":35,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"Airblow Path #1","SP":3,"Valve Alignment":31,"V1":1,"V2":1,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"Airblow Path #2","SP":4,"Valve Alignment":47,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"AOR Path #1","SP":5,"Valve Alignment":20,"V1":0,"V2":0,"V3":1,"V4":0,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"AOR Path #2","SP":6,"Valve Alignment":36,"V1":0,"V2":0,"V3":1,"V4":0,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"Drain CIPR Path #1","SP":7,"Valve Alignment":31,"V1":1,"V2":1,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"Buff_CIPRConfig4EM","SP Text":"Drain CIPR Path #2","SP":8,"Valve Alignment":47,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0}],"Alignment Lookup":[{"Row #":null,"EM Name":null,"SP":null,"Lookup":0,"Valve Alignment":null,"V1":0,"V2":1,"V3":2,"V4":3,"V5":4,"V6":5,"V7":6,"V8":7,"V9":8,"V10":9,"V11":10,"V12":11,"V13":12,"V14":13,"V15":14,"V16":15,"V17":16,"V18":17,"V19":18,"V20":19,"V21":20,"V22":21,"V23":22,"V24":23,"V25":24,"V26":25,"V27":26,"V28":27,"V29":28,"V30":29,"V31":30,"V32":31},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1886_04","V2":"XV_1884A_04","V3":"XV_1884_04","V4":"XV_1880_13","V5":"XV_1880_14","V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP":1,"Lookup":1,"Valve Alignment":25,"V1":1,"V2":0,"V3":0,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP":2,"Lookup":2,"Valve Alignment":26,"V1":0,"V2":1,"V3":0,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP":3,"Lookup":3,"Valve Alignment":28,"V1":0,"V2":0,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":3,"EM Name":"CIP_ChemicalAddValveEM","SP":4,"Lookup":4,"Valve Alignment":24,"V1":0,"V2":0,"V3":0,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1883_04","V2":"XV_1880_11","V3":"XV_1880_06","V4":"XV_1880_07","V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP":1,"Lookup":1,"Valve Alignment":4,"V1":0,"V2":0,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP":2,"Lookup":2,"Valve Alignment":8,"V1":0,"V2":0,"V3":0,"V4":1,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":4,"EM Name":"CIP_CIPSLineValveEM","SP":3,"Lookup":3,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1880_09","V2":"XV_1880_08","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":5,"EM Name":"CIP_CIPRLineValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":5,"EM Name":"CIP_CIPRLineValveEM","SP":1,"Lookup":1,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":5,"EM Name":"CIP_CIPRLineValveEM","SP":2,"Lookup":2,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1881_01","V2":"XV_1881_10","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":6,"EM Name":"CIP_WashVesselOutletValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":6,"EM Name":"CIP_WashVesselOutletValveEM","SP":1,"Lookup":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":6,"EM Name":"CIP_WashVesselOutletValveEM","SP":2,"Lookup":2,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1882_01","V2":"XV_1883_10","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":7,"EM Name":"CIP_RinseVesselOutletValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":7,"EM Name":"CIP_RinseVesselOutletValveEM","SP":1,"Lookup":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":7,"EM Name":"CIP_RinseVesselOutletValveEM","SP":2,"Lookup":2,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1880_03","V2":"XV_1880_04","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":8,"EM Name":"CIP_WasteHeaderValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":8,"EM Name":"CIP_WasteHeaderValveEM","SP":1,"Lookup":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":8,"EM Name":"CIP_WasteHeaderValveEM","SP":2,"Lookup":2,"Valve Alignment":2,"V1":0,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1900_21","V2":"XV_1900_23","V3":"XV_1900_25","V4":"XV_1900_26","V5":"XV_1900_31","V6":"XV_1900_20","V7":"XV_1900_22","V8":"XV_1900_24","V9":"XV_1900_28","V10":"XV_1900_30","V11":"XV_1900_32","V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":1,"Lookup":1,"Valve Alignment":31,"V1":1,"V2":1,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":2,"Lookup":2,"Valve Alignment":1039,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":1,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":3,"Lookup":3,"Valve Alignment":775,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":1,"V10":1,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":4,"Lookup":4,"Valve Alignment":263,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":1,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":5,"Lookup":5,"Valve Alignment":519,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":1,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":6,"Lookup":6,"Valve Alignment":32,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":7,"Lookup":7,"Valve Alignment":128,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":1,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":9,"EM Name":"CIP_CIPSDistHeaderValveEM","SP":8,"Lookup":8,"Valve Alignment":65,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":1,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1900_34","V2":"XV_1900_36","V3":"XV_1900_37","V4":"XV_1900_46","V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP":1,"Lookup":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP":2,"Lookup":2,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP":3,"Lookup":3,"Valve Alignment":7,"V1":1,"V2":1,"V3":1,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":10,"EM Name":"CIP_CIPRDistHeaderValveEM","SP":4,"Lookup":4,"Valve Alignment":15,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1900_44","V2":"XV_1906_02","V3":null,"V4":null,"V5":null,"V6":null,"V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP":1,"Lookup":1,"Valve Alignment":1,"V1":1,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP":2,"Lookup":2,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":11,"EM Name":"CD_CIPRConfig2EM","SP":2,"Lookup":2,"Valve Alignment":3,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":null,"EM Name":null,"SP":null,"Lookup":null,"Valve Alignment":null,"V1":"XV_1900_46","V2":"XV_1900_47","V3":"XV_1900_48","V4":"XV_1904_02","V5":"XV_1900_40","V6":"XV_1900_41","V7":null,"V8":null,"V9":null,"V10":null,"V11":null,"V12":null,"V13":null,"V14":null,"V15":null,"V16":null,"V17":null,"V18":null,"V19":null,"V20":null,"V21":null,"V22":null,"V23":null,"V24":null,"V25":null,"V26":null,"V27":null,"V28":null,"V29":null,"V30":null,"V31":null,"V32":null},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":0,"Lookup":0,"Valve Alignment":0,"V1":0,"V2":0,"V3":0,"V4":0,"V5":0,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":1,"Lookup":1,"Valve Alignment":19,"V1":1,"V2":1,"V3":0,"V4":0,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":2,"Lookup":2,"Valve Alignment":35,"V1":1,"V2":1,"V3":0,"V4":0,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":3,"Lookup":3,"Valve Alignment":31,"V1":1,"V2":1,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":4,"Lookup":4,"Valve Alignment":47,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":5,"Lookup":5,"Valve Alignment":20,"V1":0,"V2":0,"V3":1,"V4":0,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":6,"Lookup":6,"Valve Alignment":36,"V1":0,"V2":0,"V3":1,"V4":0,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":3,"Lookup":3,"Valve Alignment":31,"V1":1,"V2":1,"V3":1,"V4":1,"V5":1,"V6":0,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0},{"Row #":12,"EM Name":"BUFF_CIPRConfig4EM","SP":4,"Lookup":4,"Valve Alignment":47,"V1":1,"V2":1,"V3":1,"V4":1,"V5":0,"V6":1,"V7":0,"V8":0,"V9":0,"V10":0,"V11":0,"V12":0,"V13":0,"V14":0,"V15":0,"V16":0,"V17":0,"V18":0,"V19":0,"V20":0,"V21":0,"V22":0,"V23":0,"V24":0,"V25":0,"V26":0,"V27":0,"V28":0,"V29":0,"V30":0,"V31":0,"V32":0}],"Permissives_Pivoted":[],"PermissiveOptions":{"MinimumIndex":0,"MaximumIndex":15,"InsertPlaceHolders":false,"MinimumIntegerDigits":2},"Interlocks_Pivoted":[{"Controller":"CNTR_2950","ModuleTagName":"PIC_9870_60","Interlocks":[{"Index":0,"ConditionCode":"GRT(PI_9870_60.Val,PI_9870_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9870_60"}]},{"Controller":"CNTR_2950","ModuleTagName":"PIC_9890_60","Interlocks":[{"Index":0,"ConditionCode":"GRT(PI_9890_60.Val,PI_9890_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9890_60"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1883_01","Interlocks":[{"Index":0,"ConditionCode":"XIC(LALL_1882_04.Sts)","ConditionDescription":"Rinse Vessel Low Low Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1882_04"},{"Index":1,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Low Low Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Index":3,"ConditionCode":"XIC(PAHH_1883_03.Sts)","ConditionDescription":"CIPS Pump Discharge Pressure High High","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAHH_1883_03"},{"Index":4,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Index":5,"ConditionCode":"XIC(PAH_1882_07.Sts)","ConditionDescription":"Rinse Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1882_07"},{"Index":6,"ConditionCode":"XIC(LAHH_1881_05.Sts)","ConditionDescription":"Wash Vessel High High Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAHH_1881_05"},{"Index":7,"ConditionCode":"XIC(LAL_1920_31.Sts)","ConditionDescription":"Vessel Receiving CIP Low Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAL_1920_31"},{"Index":8,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1903_01","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1904_01","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1905_01","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_1906_01","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873A_01","Interlocks":[{"Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":2,"ConditionCode":"GRT(PI_9873_04.Val,PI_9873_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9873_04"},{"Index":3,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Index":4,"ConditionCode":"GRT(PI_9870_60.Val,PI_9870_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9870_60"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9873B_01","Interlocks":[{"Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":2,"ConditionCode":"GRT(PI_9873_04.Val,PI_9873_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9873_04"},{"Index":3,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Index":4,"ConditionCode":"GRT(PI_9870_60.Val,PI_9870_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9870_60"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893A_01","Interlocks":[{"Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":2,"ConditionCode":"GRT(PI_9893_04.Val,PI_9893_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9893_04"},{"Index":3,"ConditionCode":"XIO(PAH_9895_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9895_08"},{"Index":4,"ConditionCode":"GRT(PI_9890_60.Val,PI_9890_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9890_60"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"SIC_9893B_01","Interlocks":[{"Index":0,"ConditionCode":"XIO(LALL_9860_04.Sts)","ConditionDescription":"V_9860 Low Low Level","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_9860_04"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":2,"ConditionCode":"GRT(PI_9893_04.Val,PI_9893_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9893_04"},{"Index":3,"ConditionCode":"XIO(PAH_9895_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9895_08"},{"Index":4,"ConditionCode":"GRT(PI_9890_60.Val,PI_9890_60.Val_HiHiLim)","ConditionDescription":"Backpressure High High Alarm Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9890_60"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_37","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_55","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_64","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1400_66","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_37","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_55","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_64","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1410_66","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1700_11","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_10","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1860_12","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_03","Interlocks":[{"Index":0,"ConditionCode":"XIC(XV_1880_04.Sts_Opened)","ConditionDescription":"Aqueous Waste Drain Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1880_04"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XIC(Logic_TBD)"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1880_04","Interlocks":[{"Index":0,"ConditionCode":"XIC(XV_1880_03.Sts_Opened)","ConditionDescription":"Aqueous Organic Waste Drain Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1880_03"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XIC(Logic_TBD)"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1881_10","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_10","Interlocks":[{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1882_15","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884A_04","Interlocks":[{"Index":0,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Level High","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Index":1,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Index":3,"ConditionCode":"XIC(XV_1886_04.Sts_Opened)","ConditionDescription":"Acid Supply Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1886_04"},{"Index":4,"ConditionCode":"XIC(XV_1884_04.Sts_Opened)","ConditionDescription":"Base Supply Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884_04"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1884_04","Interlocks":[{"Index":0,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Level High","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Index":1,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Index":3,"ConditionCode":"XIC(XV_1886_04.Sts_Opened)","ConditionDescription":"Acid Supply Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1886_04"},{"Index":4,"ConditionCode":"XIC(XV_1884A_04.Sts_Opened)","ConditionDescription":"Caustic Supply Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884A_04"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1885_09","Interlocks":[{"Index":0,"ConditionCode":"XIC(TAH_1885_04.Sts)","ConditionDescription":"CIPS Temperature High","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TAH_1885_04"},{"Index":1,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Index":2,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Index":3,"ConditionCode":"XIC(SIC_1883_01)","ConditionDescription":"CIPS Pump Not Running","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_1883_01"},{"Index":4,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1886_04","Interlocks":[{"Index":0,"ConditionCode":"XIC(LALL_1881_04.Sts)","ConditionDescription":"Wash Vessel Level High","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LALL_1881_04"},{"Index":1,"ConditionCode":"XIC(PAH_1881_07.Sts)","ConditionDescription":"Wash Vessel Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1881_07"},{"Index":2,"ConditionCode":"XIC(PAH_1885_07.Sts)","ConditionDescription":"CIPS Rupture Disc Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_1885_07"},{"Index":3,"ConditionCode":"XIC(XV_1884A_04.Sts_Opened)","ConditionDescription":"Base Supply Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884_04A"},{"Index":4,"ConditionCode":"XIC(XV_1884_04.Sts_Opened)","ConditionDescription":"Caustic Supply Valve Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_1884_04"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E-Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_1923_03","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_20","Interlocks":[{"Index":0,"ConditionCode":"XIO(LAHH_1882_05.sts)","ConditionDescription":"CIP Rinse Vessel High High Level Switch","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAHH_1882_05"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"HWFI Dist Loop WFI Status Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":2,"ConditionCode":"XIC(XV_9880_20.Sts_Opened)","ConditionDescription":"CIP Skid AWFI Supply Valve is Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_9880_20"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_22","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Parts Washer High High Level Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"HWFI Dist Loop WFI Status Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9850_23","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Lyophilizer High High Level Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"HWFI Dist Loop WFI Status Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9874_09","Interlocks":[{"Index":0,"ConditionCode":"GRT(TI_9875_09.Val,TI_9875_09.Val_HiHiLim)","ConditionDescription":"Hx Outlet Temperature High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TI_9875_09"},{"Index":1,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Index":2,"ConditionCode":"GRT(PI_9873_04.Val,PI_9873_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9873_04"},{"Index":3,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"},{"Index":4,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9875_10","Interlocks":[{"Index":0,"ConditionCode":"LES(TI_9875_09.Val,TI_9875_09.Val_LoLoLim)","ConditionDescription":"Hx Outlet Temperature Low Low Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TI_9875_09"},{"Index":1,"ConditionCode":"XIO(PAH_9875_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9875_08"},{"Index":2,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"},{"Index":3,"ConditionCode":"XIO(SIC_9873A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9873A_01"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_20","Interlocks":[{"Index":0,"ConditionCode":"XIO(LAHH_1882_05.sts)","ConditionDescription":"CIP Rinse Vessel High High Level Switch","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"LAHH_1882_05"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":2,"ConditionCode":"XIC(XV_9850_20.Sts_Opened)","ConditionDescription":"CIP Skid HWFI Supply Valve is Open","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"XV_9850_20"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_22","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_24","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Parts Washer High High Level Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_26","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Pur UF WFI Bag Holder Scale High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_27","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_28","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Portable Buffer BH Scale High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_29","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_30","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Buffer A Vessel Weight High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_32","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Crude UF WFI BH Scale High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_33","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_34","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"C&D WFI Bag Holder Scale High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_35","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Aqueous Waste Collection Unavail","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_36","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"WFI Status Not Available","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9880_37","Interlocks":[{"Index":0,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"Buffer B Vessle Weight High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"},{"Index":1,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"AWFI Distribution Loop Unavailable","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]},{"Controller":"CNTR_2950","ModuleTagName":"XV_9895_10","Interlocks":[{"Index":0,"ConditionCode":"GRT(TI_9895_01.Val,TI_9895_01.Val_HiHiLim)","ConditionDescription":"Hx Outlet Temperature High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"TI_9895_01"},{"Index":1,"ConditionCode":"XIO(PAH_9895_08.Sts)","ConditionDescription":"Hx Inlet Rupture Disk Alarm Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PAH_9895_08"},{"Index":2,"ConditionCode":"GRT(PI_9893_04.Val,PI_9893_04.Val_HiHiLim)","ConditionDescription":"Supply Pressure High High Limit","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"PI_9893_04"},{"Index":3,"ConditionCode":"XIO(SIC_9893A_01.Sts_Running)","ConditionDescription":"Pump A not running","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9893A_01"},{"Index":4,"ConditionCode":"XIO(SIC_9893B_01.Sts_Running)","ConditionDescription":"Pump B not running","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"SIC_9893B_01"},{"Index":5,"ConditionCode":"XIC(Logic_TBD)","ConditionDescription":"E_Stop Active","IsDebounced":false,"DebounceTime":0,"OkayState":false,"IsBypassable":true,"CanNavigate":true,"AssociatedTag":"Logic_TBD"}]}],"InterlockOptions":{"MinimumIndex":0,"MaximumIndex":15,"InsertPlaceHolders":false,"MinimumIntegerDigits":2}}